Building,
  Single Sided Demo Building,
  0.0,
  Suburbs,
  0.04,
  0.4,
  FullInteriorAndExterior,
  25,
  6;

BuildingSurface:Detailed,
  Back A,
  Wall,
  Interior Wall,
  Thermal Zone A,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  4.65,
  3.65,
  3.66,
  4.65,
  3.65,
  0.0,
  0.0,
  3.65,
  0.0,
  0.0,
  3.65,
  3.66;

BuildingSurface:Detailed,
  Back B,
  Wall,
  Interior Wall,
  Thermal Zone B,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  4.65,
  3.65,
  3.66,
  4.65,
  3.65,
  0.0,
  0.0,
  3.65,
  0.0,
  0.0,
  3.65,
  3.66;

BuildingSurface:Detailed,
  Ceiling A,
  Ceiling,
  Interior Ceiling 1,
  Thermal Zone A,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  4.65,
  0.0,
  3.66,
  4.65,
  3.65,
  3.66,
  0.0,
  3.65,
  3.66,
  0.0,
  0.0,
  3.66;

BuildingSurface:Detailed,
  Ceiling B,
  Ceiling,
  Interior Ceiling 1,
  Thermal Zone B,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  4.65,
  0.0,
  3.66,
  4.65,
  3.65,
  3.66,
  0.0,
  3.65,
  3.66,
  0.0,
  0.0,
  3.66;

BuildingSurface:Detailed,
  Floor A,
  Floor,
  Interior Floor,
  Thermal Zone A,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  4.65,
  3.65,
  0.0,
  4.65,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  3.65,
  0.0;

BuildingSurface:Detailed,
  Floor B,
  Floor,
  Interior Floor,
  Thermal Zone B,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  4.65,
  3.65,
  0.0,
  4.65,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  3.65,
  0.0;

BuildingSurface:Detailed,
  Front A,
  Wall,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,
  Thermal Zone A,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  0.0,
  0.0,
  3.66,
  0.0,
  0.0,
  0.0,
  4.65,
  0.0,
  0.0,
  4.65,
  0.0,
  3.66;

BuildingSurface:Detailed,
  Front B,
  Wall,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,
  Thermal Zone B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  0.0,
  0.0,
  3.66,
  0.0,
  0.0,
  0.0,
  4.65,
  0.0,
  0.0,
  4.65,
  0.0,
  3.66;

BuildingSurface:Detailed,
  Side01 A,
  Wall,
  Interior Wall,
  Thermal Zone A,
  ,
  Outdoors,
  ,
  NoSun,
  WindExposed,
  ,
  ,
  0.0,
  3.65,
  3.66,
  0.0,
  3.65,
  0.00990623103789322,
  0.0,
  0.0,
  0.00990623103789322,
  0.0,
  0.0,
  3.66;

BuildingSurface:Detailed,
  Side01 B,
  Wall,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,
  Thermal Zone B,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  0.0,
  3.65,
  3.65009376896211,
  0.0,
  3.65,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  3.65009376896211;

BuildingSurface:Detailed,
  Side02 A,
  Wall,
  Interior Wall,
  Thermal Zone A,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  4.65,
  0.0,
  3.66,
  4.65,
  0.0,
  0.0,
  4.65,
  3.65,
  0.0,
  4.65,
  3.65,
  3.66;

BuildingSurface:Detailed,
  Side02 B,
  Wall,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,
  Thermal Zone B,
  ,
  Outdoors,
  ,
  NoSun,
  NoWind,
  ,
  ,
  4.65,
  0.0,
  3.65009376896211,
  4.65,
  0.0,
  0.0,
  4.65,
  3.65,
  0.0,
  4.65,
  3.65,
  3.65009376896211;

BuildingSurface:Detailed,
  Surface 2,
  Wall,
  Interior Wall,
  Thermal Zone A,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  0.0,
  3.65,
  0.00990623103789322,
  0.0,
  3.65,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.00990623103789322;

BuildingSurface:Detailed,
  Surface 10,
  Wall,
  Interior Wall,
  Thermal Zone B,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  0.0,
  3.65,
  3.66,
  0.0,
  3.65,
  3.65009376896211,
  0.0,
  0.0,
  3.65009376896211,
  0.0,
  0.0,
  3.66;

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,
  Roof Membrane,
  Roof Insulation [21],
  Metal Decking;

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,
  1IN Stucco,
  8IN Concrete HW,
  Wall Insulation [36],
  1/2IN Gypsum;

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3,
  Theoretical Glass [202];

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4,
  Theoretical Glass [202];

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,
  Theoretical Glass [207];

Construction,
  ExtSlabCarpet 4in ClimateZone 1-8,
  8IN Concrete HW;

Construction,
  ExtSlabCarpet 4in ClimateZone 1-8 1,
  MAT-CC05 4 HW CONCRETE,
  CP02 CARPET PAD 1;

Construction,
  Exterior Door,
  F08 Metal surface,
  I01 25mm insulation board;

Construction,
  Interior Ceiling,
  M11 100mm lightweight concrete,
  F05 Ceiling air space resistance,
  F16 Acoustic tile;

Construction,
  Interior Ceiling 1,
  M11 100mm lightweight concrete,
  F05 Ceiling air space resistance,
  F16 Acoustic tile;

Construction,
  Interior Door,
  G05 25mm wood;

Construction,
  Interior Floor,
  F16 Acoustic tile,
  F05 Ceiling air space resistance,
  M11 100mm lightweight concrete;

Construction,
  Interior Partition,
  G05 25mm wood;

Construction,
  Interior Wall,
  G01a 19mm gypsum board,
  F04 Wall air space resistance,
  G01a 19mm gypsum board;

Construction,
  Interior Wall 1,
  G01a 19mm gypsum board,
  F04 Wall air space resistance,
  G01a 19mm gypsum board;

Construction,
  Interior Wall 2,
  G01a 19mm gypsum board,
  F04 Wall air space resistance,
  G01a 19mm gypsum board;

Construction,
  Interior Wall 3,
  G01a 19mm gypsum board,
  F04 Wall air space resistance,
  G01a 19mm gypsum board;

Construction,
  Interior Wall 4,
  G01a 19mm gypsum board,
  F04 Wall air space resistance,
  G01a 19mm gypsum board;

Construction,
  Interior Window,
  Clear 3mm;

FenestrationSurface:Detailed,
  Sub Surface 1,
  Window,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4,
  Front A,
  ,
  ,
  ,
  ,
  ,
  0.65,
  0,
  3.05,
  0.65,
  0,
  1.55,
  2.15,
  0,
  1.55,
  2.15,
  0,
  3.05;

FenestrationSurface:Detailed,
  Sub Surface 2,
  Window,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4,
  Front B,
  ,
  ,
  ,
  ,
  ,
  2.5,
  0,
  3.05,
  2.5,
  0,
  1.55,
  4.00000000000001,
  0,
  1.55,
  4.00000000000001,
  0,
  3.05;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  Relative,
  Relative,
  Relative;

Material,
  1/2IN Gypsum,
  Smooth,
  0.0127,
  0.16,
  784.9,
  830.000000000001,
  0.9,
  0.4,
  0.4;

Material,
  1IN Stucco,
  Smooth,
  0.0253,
  0.691799999999999,
  1858,
  836.999999999999,
  0.9,
  0.92,
  0.92;

Material,
  8IN Concrete HW,
  MediumRough,
  0.2033,
  1.72959999999999,
  2242.99999999999,
  836.999999999999,
  0.9,
  0.65,
  0.65;

Material,
  F08 Metal surface,
  Smooth,
  0.0008,
  45.2800000000001,
  7823.99999999999,
  500,
  0.9,
  0.7,
  0.7;

Material,
  F16 Acoustic tile,
  MediumSmooth,
  0.0191,
  0.06,
  368,
  590.000000000002,
  0.9,
  0.3,
  0.3;

Material,
  G01a 19mm gypsum board,
  MediumSmooth,
  0.019,
  0.16,
  800,
  1090,
  0.9,
  0.4,
  0.4;

Material,
  G05 25mm wood,
  MediumSmooth,
  0.0254,
  0.15,
  608,
  1630,
  0.9,
  0.5,
  0.5;

Material,
  I01 25mm insulation board,
  MediumRough,
  0.0254,
  0.03,
  43,
  1210,
  0.9,
  0.6,
  0.6;

Material,
  M11 100mm lightweight concrete,
  MediumRough,
  0.1016,
  0.53,
  1280,
  840.000000000002,
  0.9,
  0.5,
  0.5;

Material,
  MAT-CC05 4 HW CONCRETE,
  Rough,
  0.1016,
  1.311,
  2240,
  836.800000000001,
  0.9,
  0.85,
  0.85;

Material,
  Metal Decking,
  MediumSmooth,
  0.0015,
  45.006,
  7680,
  418.4,
  0.9,
  0.6,
  0.6;

Material,
  Roof Insulation [21],
  MediumRough,
  0.2105,
  0.049,
  265,
  836.800000000001,
  0.9,
  0.7,
  0.7;

Material,
  Roof Membrane,
  VeryRough,
  0.0095,
  0.16,
  1121.29,
  1460,
  0.9,
  0.7,
  0.7;

Material,
  Wall Insulation [36],
  MediumRough,
  0.0565999999999999,
  0.0432,
  91,
  836.999999999999,
  0.9,
  0.5,
  0.5;

Material:AirGap,
  F04 Wall air space resistance,
  0.15;

Material:AirGap,
  F05 Ceiling air space resistance,
  0.18;

Material:NoMass,
  CP02 CARPET PAD,
  Smooth,
  0.1,
  0.9,
  0.7,
  0.7;

Material:NoMass,
  CP02 CARPET PAD 1,
  Smooth,
  0.1,
  0.9,
  0.8,
  0.8;

Output:SQLite,
  SimpleAndTabular;

Output:Surfaces:Drawing,
  DXF;

Output:Table:SummaryReports,
  AnnualBuildingUtilityPerformanceSummary,
  EnvelopeSummary;

Output:Variable,
  *,
  Site Outdoor Air Drybulb Temperature,
  Timestep;

Output:Variable,
  *,
  Site Wind Speed,
  Timestep;

Output:Variable,
  *,
  Site Wind Direction,
  Timestep;

Output:Variable,
  *,
  Zone Mean Air Temperature,
  Timestep;

Output:Variable,
  *,
  AFN Linkage Node 1 to Node 2 Pressure Difference,
  Timestep;

Output:Variable,
  South_Zone_South_Wall_Right_Window,
  AFN Linkage Node 1 to Node 2 Mass Flow Rate,
  Timestep;

Output:Variable,
  South_Zone_South_Wall_Right_Window,
  AFN Linkage Node 2 to Node 1 Mass Flow Rate,
  Timestep;

Output:Variable,
  South_Zone_South_Wall_Left_Window,
  AFN Linkage Node 1 to Node 2 Mass Flow Rate,
  Timestep;

Output:Variable,
  South_Zone_South_Wall_Left_Window,
  AFN Linkage Node 2 to Node 1 Mass Flow Rate,
  Timestep;

Output:Variable,
  North_Zone_North_Wall_Right_Window,
  AFN Linkage Node 1 to Node 2 Mass Flow Rate,
  Timestep;

Output:Variable,
  North_Zone_North_Wall_Right_Window,
  AFN Linkage Node 2 to Node 1 Mass Flow Rate,
  Timestep;

Output:Variable,
  North_Zone_North_Wall_Left_Window,
  AFN Linkage Node 1 to Node 2 Mass Flow Rate,
  Timestep;

Output:Variable,
  North_Zone_North_Wall_Left_Window,
  AFN Linkage Node 2 to Node 1 Mass Flow Rate,
  Timestep;

Output:VariableDictionary,
  IDF;

OutputControl:Table:Style,
  HTML;

RunPeriod,
  RunPeriod1,
  1,
  1,
  2017,
  12,
  31,
  2017,
  ,
  Yes,
  Yes,
  No,
  Yes,
  Yes;

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,
  1st Sunday in November;

RunPeriodControl:SpecialDays,
  Christmas,
  December 25,
  1,
  Holiday;

RunPeriodControl:SpecialDays,
  Columbus Day,
  2nd Monday in October,
  1,
  Holiday;

RunPeriodControl:SpecialDays,
  Independence Day,
  July 4,
  1,
  Holiday;

RunPeriodControl:SpecialDays,
  Labor Day,
  1st Monday in September,
  1,
  Holiday;

RunPeriodControl:SpecialDays,
  MLK Day,
  3rd Monday in January,
  1,
  Holiday;

RunPeriodControl:SpecialDays,
  Memorial Day,
  Last Monday in May,
  1,
  Holiday;

RunPeriodControl:SpecialDays,
  New Years Day,
  January 1,
  1,
  Holiday;

RunPeriodControl:SpecialDays,
  Presidents Day,
  3rd Monday in February,
  1,
  Holiday;

RunPeriodControl:SpecialDays,
  Thanksgiving,
  4th Thursday in November,
  1,
  Holiday;

RunPeriodControl:SpecialDays,
  Veterans Day,
  November 11,
  1,
  Holiday;

Schedule:Compact,
  Always Off,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.0;

Schedule:Compact,
  Always On,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Cooling Setpoint Schedule,
  Temperature,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 06:00,
  30.0,
  Until: 22:00,
  24.0,
  Until: 24:00,
  30.0,
  For: Saturday,
  Until: 06:00,
  30.0,
  Until: 18:00,
  24.0,
  Until: 24:00,
  30.0,
  For WinterDesignDay,
  Until: 24:00,
  30.0,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  30.0;

Schedule:Compact,
  Heating Setpoint Schedule,
  Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 05:00,
  15.6,
  Until: 19:00,
  21.0,
  Until: 24:00,
  15.6,
  For SummerDesignDay,
  Until: 24:00,
  15.6,
  For: Saturday,
  Until: 06:00,
  15.6,
  Until: 17:00,
  21.0,
  Until: 24:00,
  15.6,
  For: WinterDesignDay,
  Until: 24:00,
  21.0,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  15.6;

Schedule:Compact,
  Hours of Operation Schedule,
  On/Off,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 06:00,
  0.0,
  Until: 22:00,
  1.0,
  Until: 24:00,
  0.0,
  For: Saturday WinterDesignDay,
  Until: 06:00,
  0.0,
  Until: 18:00,
  1.0,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  0.0;

Schedule:Compact,
  Infiltration Half On Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 06:00,
  1.0,
  Until: 22:00,
  0.5,
  Until: 24:00,
  1.0,
  For: Saturday WinterDesignDay,
  Until: 06:00,
  1.0,
  Until: 18:00,
  0.5,
  Until: 24:00,
  1.0,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Infiltration Quarter On Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 06:00,
  1.0,
  Until: 22:00,
  0.25,
  Until: 24:00,
  1.0,
  For: Saturday WinterDesignDay,
  Until: 06:00,
  1.0,
  Until: 18:00,
  0.25,
  Until: 24:00,
  1.0,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Infiltration Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 06:00,
  1.0,
  Until: 22:00,
  0.0,
  Until: 24:00,
  1.0,
  For: Saturday WinterDesignDay,
  Until: 06:00,
  1.0,
  Until: 18:00,
  0.0,
  Until: 24:00,
  1.0,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Office Activity Schedule,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  120.0;

Schedule:Compact,
  Office Clothing Schedule,
  Any Number,
  Through: 04/30,
  For: AllDays,
  Until: 24:00,
  1.0,
  Through: 09/30,
  For: AllDays,
  Until: 24:00,
  0.5,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Office Equipment Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 08:00,
  0.4,
  Until: 12:00,
  0.9,
  Until: 13:00,
  0.8,
  Until: 17:00,
  0.9,
  Until: 18:00,
  0.5,
  Until: 24:00,
  0.4,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: Saturday,
  Until: 06:00,
  0.3,
  Until: 08:00,
  0.4,
  Until: 12:00,
  0.5,
  Until: 17:00,
  0.35,
  Until: 24:00,
  0.3,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  0.3;

Schedule:Compact,
  Office Lights Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 05:00,
  0.05,
  Until: 07:00,
  0.1,
  Until: 08:00,
  0.3,
  Until: 17:00,
  0.9,
  Until: 18:00,
  0.5,
  Until: 20:00,
  0.3,
  Until: 22:00,
  0.2,
  Until: 23:00,
  0.1,
  Until: 24:00,
  0.05,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: Saturday,
  Until: 06:00,
  0.05,
  Until: 08:00,
  0.1,
  Until: 12:00,
  0.3,
  Until: 17:00,
  0.15,
  Until: 24:00,
  0.05,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  0.05;

Schedule:Compact,
  Office Occupancy Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 06:00,
  0.0,
  Until: 07:00,
  0.1,
  Until: 08:00,
  0.2,
  Until: 12:00,
  0.95,
  Until: 13:00,
  0.5,
  Until: 17:00,
  0.95,
  Until: 18:00,
  0.3,
  Until: 20:00,
  0.1,
  Until: 24:00,
  0.05,
  For: SummerDesignDay,
  Until: 06:00,
  0.0,
  Until: 22:00,
  1.0,
  Until: 24:00,
  0.05,
  For: Saturday,
  Until: 06:00,
  0.0,
  Until: 08:00,
  0.1,
  Until: 12:00,
  0.3,
  Until: 17:00,
  0.1,
  Until: 19:00,
  0.0,
  Until: 24:00,
  0.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 06:00,
  0.0,
  Until: 18:00,
  0.0,
  Until: 24:00,
  0.0;

Schedule:Compact,
  Office Work Eff. Schedule,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.0;

ScheduleTypeLimits,
  Any Number;

ScheduleTypeLimits,
  Control Type,
  0,
  4,
  Discrete;

ScheduleTypeLimits,
  Fraction,
  0.0,
  1.0,
  Continuous;

ScheduleTypeLimits,
  Humidity,
  10,
  90,
  Continuous;

ScheduleTypeLimits,
  Number;

ScheduleTypeLimits,
  On/Off,
  0,
  1,
  Discrete;

ScheduleTypeLimits,
  Temperature,
  -60,
  200,
  Continuous;

SimulationControl,
  No,
  No,
  No,
  Yes,
  No,
  No,
  1;

Site:GroundTemperature:BuildingSurface,
  19.905,
  19.922,
  19.91,
  19.932,
  19.949,
  20.038,
  20.327,
  20.062,
  20.443,
  20.088,
  19.986,
  19.948;

Site:Location,
  San Francisco Intl Ap_CA_USA Design_Conditions,
  37.62,
  -122.4,
  -8.0,
  2.0;

SizingPeriod:DesignDay,
  SAN_FRANCISCO Ann Clg 1% Condns DB=>MWB,
  9,
  21,
  SummerDesignDay,
  25.6,
  9,
  ,
  ,
  WetBulb,
  16.6,
  ,
  ,
  ,
  ,
  101265.0,
  5.8,
  310,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  1.0;

SizingPeriod:DesignDay,
  SAN_FRANCISCO Ann Htg 99% Condns DB,
  1,
  21,
  WinterDesignDay,
  4.4,
  0.0,
  ,
  ,
  WetBulb,
  4.4,
  ,
  ,
  ,
  ,
  101265.0,
  2.4,
  140,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0.0;

Timestep,
  4;

Version,
  22.2;

WindowMaterial:Glazing,
  Clear 3mm,
  SpectralAverage,
  ,
  0.00299999999999999,
  0.837,
  0.075,
  0,
  0.898,
  0.081,
  0,
  0,
  0.84,
  0.84,
  0.9,
  1,
  No;

WindowMaterial:Glazing,
  Theoretical Glass [202],
  SpectralAverage,
  ,
  0.00299999999999999,
  0.2325,
  0.7175,
  0,
  0.3192,
  0.6308,
  0,
  0,
  0.9,
  0.9,
  0.0192,
  1,
  No;

WindowMaterial:Glazing,
  Theoretical Glass [207],
  SpectralAverage,
  ,
  0.00299999999999999,
  0.3311,
  0.6189,
  0,
  0.44,
  0.51,
  0,
  0,
  0.9,
  0.9,
  0.0133,
  1,
  No;

Zone,
  Thermal Zone A,
  0,
  0,
  0,
  -0.00990623103789322,
  ,
  1,
  ,
  ,
  ,
  ,
  ,
  Yes;

Zone,
  Thermal Zone B,
  0,
  -4.65,
  0,
  -0.00990623103789322,
  ,
  1,
  ,
  ,
  ,
  ,
  ,
  Yes;

ZoneVentilation:WindandStackOpenArea,
  ZoneVentilation:WindandStackOpenArea 1,
  Thermal Zone A,
  0.5,
  ,
  Autocalculate,
  0;

ZoneVentilation:WindandStackOpenArea,
  ZoneVentilation:WindandStackOpenArea 2,
  Thermal Zone B,
  0.5,
  ,
  Autocalculate,
  0;

