{
    "Building": {
        "Building 1": {}
    },
    "BuildingSurface:Detailed": {
        "EastZone_BottomWall": {
            "construction_name": "ExtSlabCarpet 4in ClimateZone 1-8",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.65,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.65,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "WestZone"
        },
        "EastZone_EastWall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.66
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.65,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.65,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.66
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "WestZone"
        },
        "EastZone_NorthWall": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NorthZone_SouthEastWall",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.65,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 3.66
                },
                {
                    "vertex_x_coordinate": 4.65,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 3.66
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "WestZone"
        },
        "EastZone_SouthWall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.65,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.66
                },
                {
                    "vertex_x_coordinate": 4.65,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.65,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.65,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 3.66
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "WestZone"
        },
        "EastZone_TopWall": {
            "construction_name": "ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.65,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.66
                },
                {
                    "vertex_x_coordinate": 4.65,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 3.66
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 3.66
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.66
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "WestZone"
        },
        "EastZone_WestWall": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "WestZone_EastWall",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 3.66
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.66
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "WestZone"
        },
        "NorthZone_BottomWall": {
            "construction_name": "ExtSlabCarpet 4in ClimateZone 1-8",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.3,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "NorthZone"
        },
        "NorthZone_EastWall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.66
                },
                {
                    "vertex_x_coordinate": 9.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.3,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.3,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 3.66
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "NorthZone"
        },
        "NorthZone_NorthWall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.3,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 3.66
                },
                {
                    "vertex_x_coordinate": 9.3,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 3.66
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "NorthZone"
        },
        "NorthZone_SouthEastWall": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "EastZone_NorthWall",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.65,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.66
                },
                {
                    "vertex_x_coordinate": 4.65,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.66
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "NorthZone"
        },
        "NorthZone_SouthWestWall": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "WestZone_NorthWall",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.66
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.65,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.65,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.66
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "NorthZone"
        },
        "NorthZone_TopWall": {
            "construction_name": "ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.3,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.66
                },
                {
                    "vertex_x_coordinate": 9.3,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 3.66
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 3.66
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.66
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "NorthZone"
        },
        "NorthZone_WestWall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 3.66
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.66
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "NorthZone"
        },
        "WestZone_BottomWall": {
            "construction_name": "ExtSlabCarpet 4in ClimateZone 1-8",
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.65,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.65,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "EastZone"
        },
        "WestZone_EastWall": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "EastZone_WestWall",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.65,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.66
                },
                {
                    "vertex_x_coordinate": 4.65,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.65,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.65,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 3.66
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "EastZone"
        },
        "WestZone_NorthWall": {
            "construction_name": "Interior Wall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "NorthZone_SouthWestWall",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.65,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 3.66
                },
                {
                    "vertex_x_coordinate": 4.65,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 3.66
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "EastZone"
        },
        "WestZone_SouthWall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.66
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.65,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 4.65,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.66
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "EastZone"
        },
        "WestZone_TopWall": {
            "construction_name": "ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 4.65,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.66
                },
                {
                    "vertex_x_coordinate": 4.65,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 3.66
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 3.66
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.66
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "EastZone"
        },
        "WestZone_WestWall": {
            "construction_name": "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5",
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 3.66
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 3.65,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 3.66
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "EastZone"
        }
    },
    "Construction": {
        "ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1": {
            "layer_2": "Roof Insulation [18]",
            "layer_3": "Metal Decking",
            "outside_layer": "Roof Membrane"
        },
        "ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5": {
            "layer_2": "Roof Insulation [21]",
            "layer_3": "Metal Decking",
            "outside_layer": "Roof Membrane"
        },
        "ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8": {
            "layer_2": "Roof Insulation [26]",
            "layer_3": "Metal Decking",
            "outside_layer": "Roof Membrane"
        },
        "ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6": {
            "layer_2": "Roof Insulation [25]",
            "layer_3": "Metal Decking",
            "outside_layer": "Metal Roofing"
        },
        "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1": {
            "layer_2": "8IN Concrete HW",
            "layer_3": "Wall Insulation [31]",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2": {
            "layer_2": "8IN Concrete HW",
            "layer_3": "Wall Insulation [35]",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3": {
            "layer_2": "8IN Concrete HW",
            "layer_3": "Wall Insulation [36]",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4": {
            "layer_2": "8IN Concrete HW",
            "layer_3": "Wall Insulation [37]",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5": {
            "layer_2": "8IN Concrete HW",
            "layer_3": "Wall Insulation [40]",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6": {
            "layer_2": "8IN Concrete HW",
            "layer_3": "Wall Insulation [42]",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8": {
            "layer_2": "8IN Concrete HW",
            "layer_3": "Wall Insulation [44]",
            "layer_4": "1/2IN Gypsum",
            "outside_layer": "1IN Stucco"
        },
        "ASHRAE 189.1-2009 ExtWindow ClimateZone 1": {
            "outside_layer": "Theoretical Glass [167]"
        },
        "ASHRAE 189.1-2009 ExtWindow ClimateZone 2": {
            "outside_layer": "Theoretical Glass [197]"
        },
        "ASHRAE 189.1-2009 ExtWindow ClimateZone 3": {
            "outside_layer": "Theoretical Glass [202]"
        },
        "ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5": {
            "outside_layer": "Theoretical Glass [207]"
        },
        "ASHRAE 189.1-2009 ExtWindow ClimateZone 6": {
            "outside_layer": "Theoretical Glass [216]"
        },
        "ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8": {
            "outside_layer": "Theoretical Glass [221]"
        },
        "ExtSlabCarpet 4in ClimateZone 1-8": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "MAT-CC05 4 HW CONCRETE"
        },
        "Exterior Door": {
            "layer_2": "I01 25mm insulation board",
            "outside_layer": "F08 Metal surface"
        },
        "Interior Ceiling": {
            "layer_2": "F05 Ceiling air space resistance",
            "layer_3": "F16 Acoustic tile",
            "outside_layer": "M11 100mm lightweight concrete"
        },
        "Interior Door": {
            "outside_layer": "G05 25mm wood"
        },
        "Interior Floor": {
            "layer_2": "F05 Ceiling air space resistance",
            "layer_3": "M11 100mm lightweight concrete",
            "outside_layer": "F16 Acoustic tile"
        },
        "Interior Partition": {
            "outside_layer": "G05 25mm wood"
        },
        "Interior Wall": {
            "layer_2": "F04 Wall air space resistance",
            "layer_3": "G01a 19mm gypsum board",
            "outside_layer": "G01a 19mm gypsum board"
        },
        "Interior Window": {
            "outside_layer": "Clear 3mm"
        }
    },
    "Construction:AirBoundary": {
        "Air Wall_ConstructionAirBoundary": {
            "air_exchange_method": "None",
            "simple_mixing_air_changes_per_hour": 0
        }
    },
    "ElectricEquipment": {
        "189.1-2009 - Office - OpenOffice - CZ4-8 Electric Equipment": {
            "design_level_calculation_method": "Watts/Area",
            "schedule_name": "Office Bldg Equip",
            "watts_per_zone_floor_area": 7.6423763958639,
            "zone_or_zonelist_or_space_or_spacelist_name": "189.1-2009 - Office - OpenOffice - CZ4-8"
        }
    },
    "FenestrationSurface:Detailed": {
        "EastZone_Door": {
            "building_surface_name": "EastZone_NorthWall",
            "construction_name": "Interior Door",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 2.4,
            "vertex_1_y_coordinate": 3.65,
            "vertex_1_z_coordinate": 2.3,
            "vertex_2_x_coordinate": 2.4,
            "vertex_2_y_coordinate": 3.65,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 1.5,
            "vertex_3_y_coordinate": 3.65,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 1.5,
            "vertex_4_y_coordinate": 3.65,
            "vertex_4_z_coordinate": 2.3
        },
        "EastZone_Window": {
            "building_surface_name": "EastZone_EastWall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.65,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 3.05,
            "vertex_2_x_coordinate": 0.65,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 1.55,
            "vertex_3_x_coordinate": 2.15,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 1.55,
            "vertex_4_x_coordinate": 2.15,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 3.05
        },
        "WestZone_Door": {
            "building_surface_name": "WestZone_NorthWall",
            "construction_name": "Interior Door",
            "surface_type": "Door",
            "vertex_1_x_coordinate": 3.15,
            "vertex_1_y_coordinate": 3.65,
            "vertex_1_z_coordinate": 2.3,
            "vertex_2_x_coordinate": 3.15,
            "vertex_2_y_coordinate": 3.65,
            "vertex_2_z_coordinate": 0,
            "vertex_3_x_coordinate": 2.25,
            "vertex_3_y_coordinate": 3.65,
            "vertex_3_z_coordinate": 0,
            "vertex_4_x_coordinate": 2.25,
            "vertex_4_y_coordinate": 3.65,
            "vertex_4_z_coordinate": 2.3
        },
        "WestZone_Window": {
            "building_surface_name": "WestZone_SouthWall",
            "construction_name": "ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5",
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.5,
            "vertex_1_y_coordinate": 0,
            "vertex_1_z_coordinate": 3.05,
            "vertex_2_x_coordinate": 2.5,
            "vertex_2_y_coordinate": 0,
            "vertex_2_z_coordinate": 1.55,
            "vertex_3_x_coordinate": 4,
            "vertex_3_y_coordinate": 0,
            "vertex_3_z_coordinate": 1.55,
            "vertex_4_x_coordinate": 4,
            "vertex_4_y_coordinate": 0,
            "vertex_4_z_coordinate": 3.05
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "rectangular_surface_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200
        }
    },
    "LifeCycleCost:NonrecurringCost": {
        "Default Cost": {
            "category": "Construction",
            "cost": 0,
            "start_of_costs": "ServicePeriod"
        }
    },
    "LifeCycleCost:Parameters": {
        "Life Cycle Cost Parameters": {
            "base_date_year": 2011,
            "depreciation_method": "None",
            "discounting_convention": "EndOfYear",
            "inflation_approach": "ConstantDollar",
            "length_of_study_period_in_years": 25,
            "real_discount_rate": 0.03,
            "service_date_year": 2011
        }
    },
    "LifeCycleCost:UsePriceEscalation": {
        "LifeCycleCost:UsePriceEscalation 1": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9838
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9632
                },
                {
                    "year_escalation": 0.9611
                },
                {
                    "year_escalation": 0.9571
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9539
                },
                {
                    "year_escalation": 0.9521
                },
                {
                    "year_escalation": 0.9546
                },
                {
                    "year_escalation": 0.955
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9564
                },
                {
                    "year_escalation": 0.9575
                },
                {
                    "year_escalation": 0.9596
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9614
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9593
                },
                {
                    "year_escalation": 0.9589
                },
                {
                    "year_escalation": 0.9607
                },
                {
                    "year_escalation": 0.9625
                },
                {
                    "year_escalation": 0.965
                },
                {
                    "year_escalation": 0.9708
                },
                {
                    "year_escalation": 0.9751
                },
                {
                    "year_escalation": 0.9762
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9769
                },
                {
                    "year_escalation": 0.9773
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Electricity",
            "resource": "Electricity"
        },
        "LifeCycleCost:UsePriceEscalation 2": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9714
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9942
                },
                {
                    "year_escalation": 1.0164
                },
                {
                    "year_escalation": 1.0541
                },
                {
                    "year_escalation": 1.0928
                },
                {
                    "year_escalation": 1.1267
                },
                {
                    "year_escalation": 1.158
                },
                {
                    "year_escalation": 1.1792
                },
                {
                    "year_escalation": 1.1967
                },
                {
                    "year_escalation": 1.22
                },
                {
                    "year_escalation": 1.2333
                },
                {
                    "year_escalation": 1.2566
                },
                {
                    "year_escalation": 1.2709
                },
                {
                    "year_escalation": 1.2826
                },
                {
                    "year_escalation": 1.2985
                },
                {
                    "year_escalation": 1.3102
                },
                {
                    "year_escalation": 1.325
                },
                {
                    "year_escalation": 1.3261
                },
                {
                    "year_escalation": 1.3282
                },
                {
                    "year_escalation": 1.3324
                },
                {
                    "year_escalation": 1.3356
                },
                {
                    "year_escalation": 1.3431
                },
                {
                    "year_escalation": 1.351
                },
                {
                    "year_escalation": 1.3568
                },
                {
                    "year_escalation": 1.3606
                },
                {
                    "year_escalation": 1.3637
                },
                {
                    "year_escalation": 1.3674
                },
                {
                    "year_escalation": 1.3706
                },
                {
                    "year_escalation": 1.3743
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Distillate Oil",
            "resource": "FuelOilNo1"
        },
        "LifeCycleCost:UsePriceEscalation 3": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.8469
                },
                {
                    "year_escalation": 0.8257
                },
                {
                    "year_escalation": 0.8681
                },
                {
                    "year_escalation": 0.8988
                },
                {
                    "year_escalation": 0.9289
                },
                {
                    "year_escalation": 0.9604
                },
                {
                    "year_escalation": 0.9897
                },
                {
                    "year_escalation": 1.0075
                },
                {
                    "year_escalation": 1.0314
                },
                {
                    "year_escalation": 1.0554
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.1278
                },
                {
                    "year_escalation": 1.1497
                },
                {
                    "year_escalation": 1.162
                },
                {
                    "year_escalation": 1.1743
                },
                {
                    "year_escalation": 1.1852
                },
                {
                    "year_escalation": 1.1948
                },
                {
                    "year_escalation": 1.2037
                },
                {
                    "year_escalation": 1.2071
                },
                {
                    "year_escalation": 1.2119
                },
                {
                    "year_escalation": 1.2139
                },
                {
                    "year_escalation": 1.2194
                },
                {
                    "year_escalation": 1.2276
                },
                {
                    "year_escalation": 1.2365
                },
                {
                    "year_escalation": 1.242
                },
                {
                    "year_escalation": 1.2461
                },
                {
                    "year_escalation": 1.2509
                },
                {
                    "year_escalation": 1.255
                },
                {
                    "year_escalation": 1.2591
                },
                {
                    "year_escalation": 1.2638
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Residual Oil",
            "resource": "FuelOilNo2"
        },
        "LifeCycleCost:UsePriceEscalation 4": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9823
                },
                {
                    "year_escalation": 0.9557
                },
                {
                    "year_escalation": 0.9279
                },
                {
                    "year_escalation": 0.9257
                },
                {
                    "year_escalation": 0.9346
                },
                {
                    "year_escalation": 0.9412
                },
                {
                    "year_escalation": 0.9512
                },
                {
                    "year_escalation": 0.9645
                },
                {
                    "year_escalation": 0.9856
                },
                {
                    "year_escalation": 1.0067
                },
                {
                    "year_escalation": 1.0222
                },
                {
                    "year_escalation": 1.041
                },
                {
                    "year_escalation": 1.061
                },
                {
                    "year_escalation": 1.0787
                },
                {
                    "year_escalation": 1.0942
                },
                {
                    "year_escalation": 1.1098
                },
                {
                    "year_escalation": 1.122
                },
                {
                    "year_escalation": 1.1308
                },
                {
                    "year_escalation": 1.1386
                },
                {
                    "year_escalation": 1.1486
                },
                {
                    "year_escalation": 1.1619
                },
                {
                    "year_escalation": 1.1763
                },
                {
                    "year_escalation": 1.1918
                },
                {
                    "year_escalation": 1.2118
                },
                {
                    "year_escalation": 1.2284
                },
                {
                    "year_escalation": 1.2439
                },
                {
                    "year_escalation": 1.2605
                },
                {
                    "year_escalation": 1.2772
                },
                {
                    "year_escalation": 1.2938
                },
                {
                    "year_escalation": 1.3115
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Natural gas",
            "resource": "NaturalGas"
        },
        "LifeCycleCost:UsePriceEscalation 5": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.997
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 1.0
                },
                {
                    "year_escalation": 1.003
                },
                {
                    "year_escalation": 1.0059
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0119
                },
                {
                    "year_escalation": 1.0148
                },
                {
                    "year_escalation": 1.0178
                },
                {
                    "year_escalation": 1.0208
                },
                {
                    "year_escalation": 1.0267
                },
                {
                    "year_escalation": 1.0297
                },
                {
                    "year_escalation": 1.0356
                },
                {
                    "year_escalation": 1.0415
                },
                {
                    "year_escalation": 1.0534
                },
                {
                    "year_escalation": 1.0564
                },
                {
                    "year_escalation": 1.0593
                },
                {
                    "year_escalation": 1.0653
                },
                {
                    "year_escalation": 1.0712
                },
                {
                    "year_escalation": 1.0742
                },
                {
                    "year_escalation": 1.0801
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.089
                },
                {
                    "year_escalation": 1.092
                },
                {
                    "year_escalation": 1.095
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Coal",
            "resource": "Coal"
        }
    },
    "Lights": {
        "189.1-2009 - Office - OpenOffice - CZ4-8 Lights": {
            "design_level_calculation_method": "Watts/Area",
            "schedule_name": "Office Bldg Light",
            "watts_per_zone_floor_area": 10.6562713125426,
            "zone_or_zonelist_or_space_or_spacelist_name": "189.1-2009 - Office - OpenOffice - CZ4-8"
        }
    },
    "Material": {
        "1/2IN Gypsum": {
            "conductivity": 0.16,
            "density": 784.9,
            "roughness": "Smooth",
            "solar_absorptance": 0.4,
            "specific_heat": 830.000000000001,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.4
        },
        "1IN Stucco": {
            "conductivity": 0.691799999999999,
            "density": 1858,
            "roughness": "Smooth",
            "solar_absorptance": 0.92,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0253,
            "visible_absorptance": 0.92
        },
        "8IN Concrete HW": {
            "conductivity": 1.72959999999999,
            "density": 2242.99999999999,
            "roughness": "MediumRough",
            "solar_absorptance": 0.65,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.2033,
            "visible_absorptance": 0.65
        },
        "F08 Metal surface": {
            "conductivity": 45.2800000000001,
            "density": 7823.99999999999,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 500,
            "thermal_absorptance": 0.9,
            "thickness": 0.0008,
            "visible_absorptance": 0.7
        },
        "F16 Acoustic tile": {
            "conductivity": 0.06,
            "density": 368,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.3,
            "specific_heat": 590.000000000002,
            "thermal_absorptance": 0.9,
            "thickness": 0.0191,
            "visible_absorptance": 0.3
        },
        "G01a 19mm gypsum board": {
            "conductivity": 0.16,
            "density": 800,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.4,
            "specific_heat": 1090,
            "thermal_absorptance": 0.9,
            "thickness": 0.019,
            "visible_absorptance": 0.4
        },
        "G05 25mm wood": {
            "conductivity": 0.15,
            "density": 608,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.5,
            "specific_heat": 1630,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.5
        },
        "I01 25mm insulation board": {
            "conductivity": 0.03,
            "density": 43,
            "roughness": "MediumRough",
            "solar_absorptance": 0.6,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.6
        },
        "M11 100mm lightweight concrete": {
            "conductivity": 0.53,
            "density": 1280,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 840.000000000002,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.5
        },
        "MAT-CC05 4 HW CONCRETE": {
            "conductivity": 1.311,
            "density": 2240,
            "roughness": "Rough",
            "solar_absorptance": 0.85,
            "specific_heat": 836.800000000001,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.85
        },
        "Metal Decking": {
            "conductivity": 45.006,
            "density": 7680,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.6,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.6
        },
        "Metal Roofing": {
            "conductivity": 45.006,
            "density": 7680,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.6,
            "specific_heat": 418.4,
            "thermal_absorptance": 0.9,
            "thickness": 0.0015,
            "visible_absorptance": 0.6
        },
        "Roof Insulation [18]": {
            "conductivity": 0.049,
            "density": 265,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.800000000001,
            "thermal_absorptance": 0.9,
            "thickness": 0.1693,
            "visible_absorptance": 0.7
        },
        "Roof Insulation [21]": {
            "conductivity": 0.049,
            "density": 265,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.800000000001,
            "thermal_absorptance": 0.9,
            "thickness": 0.2105,
            "visible_absorptance": 0.7
        },
        "Roof Insulation [25]": {
            "conductivity": 0.049,
            "density": 265,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.800000000001,
            "thermal_absorptance": 0.9,
            "thickness": 0.263,
            "visible_absorptance": 0.7
        },
        "Roof Insulation [26]": {
            "conductivity": 0.049,
            "density": 265,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 836.800000000001,
            "thermal_absorptance": 0.9,
            "thickness": 0.2941,
            "visible_absorptance": 0.7
        },
        "Roof Membrane": {
            "conductivity": 0.16,
            "density": 1121.29,
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "specific_heat": 1460,
            "thermal_absorptance": 0.9,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "Wall Insulation [31]": {
            "conductivity": 0.0432,
            "density": 91,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0337000000000001,
            "visible_absorptance": 0.5
        },
        "Wall Insulation [35]": {
            "conductivity": 0.0432,
            "density": 91,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0452,
            "visible_absorptance": 0.5
        },
        "Wall Insulation [36]": {
            "conductivity": 0.0432,
            "density": 91,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0565999999999999,
            "visible_absorptance": 0.5
        },
        "Wall Insulation [37]": {
            "conductivity": 0.0432,
            "density": 91,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0680999999999999,
            "visible_absorptance": 0.5
        },
        "Wall Insulation [40]": {
            "conductivity": 0.0432,
            "density": 91,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0793999999999999,
            "visible_absorptance": 0.5
        },
        "Wall Insulation [42]": {
            "conductivity": 0.0432,
            "density": 91,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.0913999999999999,
            "visible_absorptance": 0.5
        },
        "Wall Insulation [44]": {
            "conductivity": 0.0432,
            "density": 91,
            "roughness": "MediumRough",
            "solar_absorptance": 0.5,
            "specific_heat": 836.999999999999,
            "thermal_absorptance": 0.9,
            "thickness": 0.1104,
            "visible_absorptance": 0.5
        }
    },
    "Material:AirGap": {
        "F04 Wall air space resistance": {
            "thermal_resistance": 0.15
        },
        "F05 Ceiling air space resistance": {
            "thermal_resistance": 0.18
        }
    },
    "Material:NoMass": {
        "CP02 CARPET PAD": {
            "roughness": "Smooth",
            "solar_absorptance": 0.8,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.1,
            "visible_absorptance": 0.8
        }
    },
    "OutdoorAir:Node": {
        "Model Outdoor Air Node": {}
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "SimpleAndTabular"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF",
            "sort_option": "Unsorted"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "People": {
        "189.1-2009 - Office - OpenOffice - CZ4-8 People": {
            "activity_level_schedule_name": "Office Activity",
            "fraction_radiant": 0.3,
            "number_of_people_calculation_method": "People/Area",
            "number_of_people_schedule_name": "Office Work Occ",
            "people_per_floor_area": 0.056510529687726,
            "zone_or_zonelist_or_space_or_spacelist_name": "189.1-2009 - Office - OpenOffice - CZ4-8"
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "begin_year": 2020,
            "day_of_week_for_start_day": "Wednesday",
            "end_day_of_month": 31,
            "end_month": 12,
            "end_year": 2020,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "Schedule:Constant": {
        "Always Off Discrete": {
            "hourly_value": 0
        },
        "Always On Continuous": {
            "hourly_value": 1
        },
        "Always On Discrete": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Always On Discrete Limits"
        }
    },
    "Schedule:Day:Interval": {
        "Large Office Activity Default Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 5"
        },
        "Large Office Activity Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 5"
        },
        "Large Office Activity Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 5"
        },
        "Large Office Bldg Equip Default Schedule": {
            "data": [
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.4
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Equip Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Equip Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Equip Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Equip Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Light Default Schedule": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Light Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Light Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.15
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Light Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Light Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Occ Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Occ Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Occ Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Occ Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Bldg Occ Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office ClgSetp Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 5"
        },
        "Large Office ClgSetp Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 5"
        },
        "Large Office ClgSetp Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "18:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 5"
        },
        "Large Office ClgSetp Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 5"
        },
        "Large Office ClgSetp Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 5"
        },
        "Large Office HtgSetp Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 3"
        },
        "Large Office HtgSetp Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 3"
        },
        "Large Office HtgSetp Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "18:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 3"
        },
        "Large Office HtgSetp Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 3"
        },
        "Large Office HtgSetp Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 21
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 3"
        },
        "Large Office Infil Quarter On Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Infil Quarter On Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Infil Quarter On Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Infil Quarter On Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Large Office Infil Quarter On Winter Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Medium Office Activity Default Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 13"
        },
        "Medium Office Activity Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 13"
        },
        "Medium Office Activity Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 13"
        },
        "Medium Office Bldg Equip Default Schedule": {
            "data": [
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.4
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Equip Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Equip Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Equip Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Equip Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Occ Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Occ Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Occ Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Occ Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Bldg Occ Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office ClgSetp Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 37"
        },
        "Medium Office ClgSetp Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 37"
        },
        "Medium Office ClgSetp Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "18:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 37"
        },
        "Medium Office ClgSetp Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 37"
        },
        "Medium Office ClgSetp Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 37"
        },
        "Medium Office HtgSetp Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 36"
        },
        "Medium Office HtgSetp Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 36"
        },
        "Medium Office HtgSetp Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "18:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 36"
        },
        "Medium Office HtgSetp Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 36"
        },
        "Medium Office HtgSetp Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 21
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 36"
        },
        "Medium Office Infil Quarter On Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Infil Quarter On Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Infil Quarter On Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Infil Quarter On Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Medium Office Infil Quarter On Winter Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Activity Default Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 132
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "Office Activity Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 132
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "Office Activity Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 132
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel"
        },
        "Office Bldg Equip Default Schedule": {
            "data": [
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.4
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Equip Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Equip Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Equip Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Equip Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Light Default Schedule": {
            "data": [
                {
                    "time": "05:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.7
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "23:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Light Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Light Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0.05
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.15
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Light Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Light Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.100000001490116
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.200000002980232
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.850000023841858
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.850000023841858
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.699999988079071
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.400000005960464
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.100000001490116
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.0500000007450581
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Default Schedule 1": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.100000001490116
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.200000002980232
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.400000005960464
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.100000001490116
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.0500000007450581
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Rule 1 Day Schedule 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.100000001490116
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.400000005960464
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.100000001490116
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Rule 2 Day Schedule 1": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.100000001490116
                },
                {
                    "time": "14:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.100000001490116
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Summer Design Day 1": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Bldg Occ Winter Design Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Infil Quarter On Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Infil Quarter On Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Infil Quarter On Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Infil Quarter On Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Office Infil Quarter On Winter Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fraction"
        },
        "Small Office Activity Default Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 12"
        },
        "Small Office Activity Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 12"
        },
        "Small Office Activity Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 120
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "ActivityLevel 12"
        },
        "Small Office Bldg Equip Default Schedule": {
            "data": [
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.8
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.9
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.4
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Equip Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Equip Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.4
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.35
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.3
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Equip Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Equip Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Occ Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "07:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.2
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "13:00",
                    "value_until_time": 0.5
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.95
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "20:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Occ Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Occ Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "08:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "12:00",
                    "value_until_time": 0.3
                },
                {
                    "time": "17:00",
                    "value_until_time": 0.1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Occ Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 0
                },
                {
                    "time": "22:00",
                    "value_until_time": 1
                },
                {
                    "time": "24:00",
                    "value_until_time": 0.05
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Bldg Occ Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office ClgSetp Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Small Office ClgSetp Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Small Office ClgSetp Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "18:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Small Office ClgSetp Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 26.7
                },
                {
                    "time": "22:00",
                    "value_until_time": 24
                },
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Small Office ClgSetp Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 26.7
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 4"
        },
        "Small Office HtgSetp Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "22:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 11"
        },
        "Small Office HtgSetp Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 11"
        },
        "Small Office HtgSetp Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 15.6
                },
                {
                    "time": "18:00",
                    "value_until_time": 21
                },
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 11"
        },
        "Small Office HtgSetp Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15.6
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 11"
        },
        "Small Office HtgSetp Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 21
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 11"
        },
        "Small Office Infil Quarter On Default Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Infil Quarter On Rule 1 Day Schedule": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Infil Quarter On Rule 2 Day Schedule": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Infil Quarter On Summer Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "22:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Small Office Infil Quarter On Winter Design Day": {
            "data": [
                {
                    "time": "06:00",
                    "value_until_time": 1
                },
                {
                    "time": "18:00",
                    "value_until_time": 0.25
                },
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        }
    },
    "Schedule:Week:Daily": {
        "Large Office Activity Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Large Office Activity Default Schedule",
            "customday2_schedule_day_name": "Large Office Activity Default Schedule",
            "friday_schedule_day_name": "Large Office Activity Default Schedule",
            "holiday_schedule_day_name": "Large Office Activity Default Schedule",
            "monday_schedule_day_name": "Large Office Activity Default Schedule",
            "saturday_schedule_day_name": "Large Office Activity Default Schedule",
            "summerdesignday_schedule_day_name": "Large Office Activity Summer Design Day",
            "sunday_schedule_day_name": "Large Office Activity Default Schedule",
            "thursday_schedule_day_name": "Large Office Activity Default Schedule",
            "tuesday_schedule_day_name": "Large Office Activity Default Schedule",
            "wednesday_schedule_day_name": "Large Office Activity Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office Activity Winter Design Day"
        },
        "Large Office Bldg Equip Week Rule - Jan1-Jan4": {
            "customday1_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "customday2_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "friday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "holiday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "monday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "saturday_schedule_day_name": "Large Office Bldg Equip Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office Bldg Equip Summer Design Day",
            "sunday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "thursday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "tuesday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "wednesday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office Bldg Equip Winter Design Day"
        },
        "Large Office Bldg Equip Week Rule - Jan5-Dec31": {
            "customday1_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "customday2_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "friday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "holiday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "monday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "saturday_schedule_day_name": "Large Office Bldg Equip Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office Bldg Equip Summer Design Day",
            "sunday_schedule_day_name": "Large Office Bldg Equip Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "tuesday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "wednesday_schedule_day_name": "Large Office Bldg Equip Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office Bldg Equip Winter Design Day"
        },
        "Large Office Bldg Light Week Rule - Jan1-Jan4": {
            "customday1_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "customday2_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "friday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "holiday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "monday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "saturday_schedule_day_name": "Large Office Bldg Light Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office Bldg Light Summer Design Day",
            "sunday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "thursday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "tuesday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "wednesday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office Bldg Light Winter Design Day"
        },
        "Large Office Bldg Light Week Rule - Jan5-Dec31": {
            "customday1_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "customday2_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "friday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "holiday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "monday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "saturday_schedule_day_name": "Large Office Bldg Light Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office Bldg Light Summer Design Day",
            "sunday_schedule_day_name": "Large Office Bldg Light Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "tuesday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "wednesday_schedule_day_name": "Large Office Bldg Light Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office Bldg Light Winter Design Day"
        },
        "Large Office Bldg Occ Week Rule - Jan1-Jan4": {
            "customday1_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "customday2_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "friday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "holiday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "monday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "saturday_schedule_day_name": "Large Office Bldg Occ Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office Bldg Occ Summer Design Day",
            "sunday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "thursday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "tuesday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "wednesday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office Bldg Occ Winter Design Day"
        },
        "Large Office Bldg Occ Week Rule - Jan5-Dec31": {
            "customday1_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "customday2_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "friday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "holiday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "monday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "saturday_schedule_day_name": "Large Office Bldg Occ Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office Bldg Occ Summer Design Day",
            "sunday_schedule_day_name": "Large Office Bldg Occ Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "tuesday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "wednesday_schedule_day_name": "Large Office Bldg Occ Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office Bldg Occ Winter Design Day"
        },
        "Large Office ClgSetp Week Rule - Jan1-Jan4": {
            "customday1_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "customday2_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "friday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "holiday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "monday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "saturday_schedule_day_name": "Large Office ClgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office ClgSetp Summer Design Day",
            "sunday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "thursday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "tuesday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "wednesday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office ClgSetp Winter Design Day"
        },
        "Large Office ClgSetp Week Rule - Jan5-Dec31": {
            "customday1_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "customday2_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "friday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "holiday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "monday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "saturday_schedule_day_name": "Large Office ClgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office ClgSetp Summer Design Day",
            "sunday_schedule_day_name": "Large Office ClgSetp Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "tuesday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "wednesday_schedule_day_name": "Large Office ClgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office ClgSetp Winter Design Day"
        },
        "Large Office HtgSetp Week Rule - Jan1-Jan4": {
            "customday1_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "customday2_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "friday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "holiday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "monday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "saturday_schedule_day_name": "Large Office HtgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office HtgSetp Summer Design Day",
            "sunday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "thursday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "tuesday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "wednesday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office HtgSetp Winter Design Day"
        },
        "Large Office HtgSetp Week Rule - Jan5-Dec31": {
            "customday1_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "customday2_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "friday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "holiday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "monday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "saturday_schedule_day_name": "Large Office HtgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office HtgSetp Summer Design Day",
            "sunday_schedule_day_name": "Large Office HtgSetp Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "tuesday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "wednesday_schedule_day_name": "Large Office HtgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office HtgSetp Winter Design Day"
        },
        "Large Office Infil Quarter On Week Rule - Jan1-Jan4": {
            "customday1_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "customday2_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "friday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "holiday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "monday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "saturday_schedule_day_name": "Large Office Infil Quarter On Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office Infil Quarter On Summer Design Day",
            "sunday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "thursday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "tuesday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "wednesday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office Infil Quarter On Winter Design Day"
        },
        "Large Office Infil Quarter On Week Rule - Jan5-Dec31": {
            "customday1_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "customday2_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "friday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "holiday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "monday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "saturday_schedule_day_name": "Large Office Infil Quarter On Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Large Office Infil Quarter On Summer Design Day",
            "sunday_schedule_day_name": "Large Office Infil Quarter On Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "tuesday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "wednesday_schedule_day_name": "Large Office Infil Quarter On Default Schedule",
            "winterdesignday_schedule_day_name": "Large Office Infil Quarter On Winter Design Day"
        },
        "Medium Office Activity Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Medium Office Activity Default Schedule",
            "customday2_schedule_day_name": "Medium Office Activity Default Schedule",
            "friday_schedule_day_name": "Medium Office Activity Default Schedule",
            "holiday_schedule_day_name": "Medium Office Activity Default Schedule",
            "monday_schedule_day_name": "Medium Office Activity Default Schedule",
            "saturday_schedule_day_name": "Medium Office Activity Default Schedule",
            "summerdesignday_schedule_day_name": "Medium Office Activity Summer Design Day",
            "sunday_schedule_day_name": "Medium Office Activity Default Schedule",
            "thursday_schedule_day_name": "Medium Office Activity Default Schedule",
            "tuesday_schedule_day_name": "Medium Office Activity Default Schedule",
            "wednesday_schedule_day_name": "Medium Office Activity Default Schedule",
            "winterdesignday_schedule_day_name": "Medium Office Activity Winter Design Day"
        },
        "Medium Office Bldg Equip Week Rule - Jan1-Jan4": {
            "customday1_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "customday2_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "friday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "holiday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "monday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "saturday_schedule_day_name": "Medium Office Bldg Equip Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Medium Office Bldg Equip Summer Design Day",
            "sunday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "thursday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "tuesday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "wednesday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "winterdesignday_schedule_day_name": "Medium Office Bldg Equip Winter Design Day"
        },
        "Medium Office Bldg Equip Week Rule - Jan5-Dec31": {
            "customday1_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "customday2_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "friday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "holiday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "monday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "saturday_schedule_day_name": "Medium Office Bldg Equip Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Medium Office Bldg Equip Summer Design Day",
            "sunday_schedule_day_name": "Medium Office Bldg Equip Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "tuesday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "wednesday_schedule_day_name": "Medium Office Bldg Equip Default Schedule",
            "winterdesignday_schedule_day_name": "Medium Office Bldg Equip Winter Design Day"
        },
        "Medium Office Bldg Occ Week Rule - Jan1-Jan4": {
            "customday1_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "customday2_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "friday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "holiday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "monday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "saturday_schedule_day_name": "Medium Office Bldg Occ Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Medium Office Bldg Occ Summer Design Day",
            "sunday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "thursday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "tuesday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "wednesday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "winterdesignday_schedule_day_name": "Medium Office Bldg Occ Winter Design Day"
        },
        "Medium Office Bldg Occ Week Rule - Jan5-Dec31": {
            "customday1_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "customday2_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "friday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "holiday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "monday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "saturday_schedule_day_name": "Medium Office Bldg Occ Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Medium Office Bldg Occ Summer Design Day",
            "sunday_schedule_day_name": "Medium Office Bldg Occ Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "tuesday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "wednesday_schedule_day_name": "Medium Office Bldg Occ Default Schedule",
            "winterdesignday_schedule_day_name": "Medium Office Bldg Occ Winter Design Day"
        },
        "Medium Office ClgSetp Week Rule - Jan1-Jan4": {
            "customday1_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "customday2_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "friday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "holiday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "monday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "saturday_schedule_day_name": "Medium Office ClgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Medium Office ClgSetp Summer Design Day",
            "sunday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "thursday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "tuesday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "wednesday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Medium Office ClgSetp Winter Design Day"
        },
        "Medium Office ClgSetp Week Rule - Jan5-Dec31": {
            "customday1_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "customday2_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "friday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "holiday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "monday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "saturday_schedule_day_name": "Medium Office ClgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Medium Office ClgSetp Summer Design Day",
            "sunday_schedule_day_name": "Medium Office ClgSetp Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "tuesday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "wednesday_schedule_day_name": "Medium Office ClgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Medium Office ClgSetp Winter Design Day"
        },
        "Medium Office HtgSetp Week Rule - Jan1-Jan4": {
            "customday1_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "customday2_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "friday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "holiday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "monday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "saturday_schedule_day_name": "Medium Office HtgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Medium Office HtgSetp Summer Design Day",
            "sunday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "thursday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "tuesday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "wednesday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Medium Office HtgSetp Winter Design Day"
        },
        "Medium Office HtgSetp Week Rule - Jan5-Dec31": {
            "customday1_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "customday2_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "friday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "holiday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "monday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "saturday_schedule_day_name": "Medium Office HtgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Medium Office HtgSetp Summer Design Day",
            "sunday_schedule_day_name": "Medium Office HtgSetp Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "tuesday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "wednesday_schedule_day_name": "Medium Office HtgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Medium Office HtgSetp Winter Design Day"
        },
        "Medium Office Infil Quarter On Week Rule - Jan1-Jan4": {
            "customday1_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "customday2_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "friday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "holiday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "monday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "saturday_schedule_day_name": "Medium Office Infil Quarter On Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Medium Office Infil Quarter On Summer Design Day",
            "sunday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "thursday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "tuesday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "wednesday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "winterdesignday_schedule_day_name": "Medium Office Infil Quarter On Winter Design Day"
        },
        "Medium Office Infil Quarter On Week Rule - Jan5-Dec31": {
            "customday1_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "customday2_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "friday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "holiday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "monday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "saturday_schedule_day_name": "Medium Office Infil Quarter On Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Medium Office Infil Quarter On Summer Design Day",
            "sunday_schedule_day_name": "Medium Office Infil Quarter On Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "tuesday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "wednesday_schedule_day_name": "Medium Office Infil Quarter On Default Schedule",
            "winterdesignday_schedule_day_name": "Medium Office Infil Quarter On Winter Design Day"
        },
        "Office Activity Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Office Activity Default Schedule",
            "customday2_schedule_day_name": "Office Activity Default Schedule",
            "friday_schedule_day_name": "Office Activity Default Schedule",
            "holiday_schedule_day_name": "Office Activity Default Schedule",
            "monday_schedule_day_name": "Office Activity Default Schedule",
            "saturday_schedule_day_name": "Office Activity Default Schedule",
            "summerdesignday_schedule_day_name": "Office Activity Summer Design Day",
            "sunday_schedule_day_name": "Office Activity Default Schedule",
            "thursday_schedule_day_name": "Office Activity Default Schedule",
            "tuesday_schedule_day_name": "Office Activity Default Schedule",
            "wednesday_schedule_day_name": "Office Activity Default Schedule",
            "winterdesignday_schedule_day_name": "Office Activity Winter Design Day"
        },
        "Office Bldg Equip Week Rule - Jan1-Jan4": {
            "customday1_schedule_day_name": "Office Bldg Equip Default Schedule",
            "customday2_schedule_day_name": "Office Bldg Equip Default Schedule",
            "friday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "holiday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "monday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "saturday_schedule_day_name": "Office Bldg Equip Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Office Bldg Equip Summer Design Day",
            "sunday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "thursday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "tuesday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "wednesday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "winterdesignday_schedule_day_name": "Office Bldg Equip Winter Design Day"
        },
        "Office Bldg Equip Week Rule - Jan5-Dec31": {
            "customday1_schedule_day_name": "Office Bldg Equip Default Schedule",
            "customday2_schedule_day_name": "Office Bldg Equip Default Schedule",
            "friday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "holiday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "monday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "saturday_schedule_day_name": "Office Bldg Equip Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Office Bldg Equip Summer Design Day",
            "sunday_schedule_day_name": "Office Bldg Equip Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "tuesday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "wednesday_schedule_day_name": "Office Bldg Equip Default Schedule",
            "winterdesignday_schedule_day_name": "Office Bldg Equip Winter Design Day"
        },
        "Office Bldg Light Week Rule - Jan1-Jan4": {
            "customday1_schedule_day_name": "Office Bldg Light Default Schedule",
            "customday2_schedule_day_name": "Office Bldg Light Default Schedule",
            "friday_schedule_day_name": "Office Bldg Light Default Schedule",
            "holiday_schedule_day_name": "Office Bldg Light Default Schedule",
            "monday_schedule_day_name": "Office Bldg Light Default Schedule",
            "saturday_schedule_day_name": "Office Bldg Light Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Office Bldg Light Summer Design Day",
            "sunday_schedule_day_name": "Office Bldg Light Default Schedule",
            "thursday_schedule_day_name": "Office Bldg Light Default Schedule",
            "tuesday_schedule_day_name": "Office Bldg Light Default Schedule",
            "wednesday_schedule_day_name": "Office Bldg Light Default Schedule",
            "winterdesignday_schedule_day_name": "Office Bldg Light Winter Design Day"
        },
        "Office Bldg Light Week Rule - Jan5-Dec31": {
            "customday1_schedule_day_name": "Office Bldg Light Default Schedule",
            "customday2_schedule_day_name": "Office Bldg Light Default Schedule",
            "friday_schedule_day_name": "Office Bldg Light Default Schedule",
            "holiday_schedule_day_name": "Office Bldg Light Default Schedule",
            "monday_schedule_day_name": "Office Bldg Light Default Schedule",
            "saturday_schedule_day_name": "Office Bldg Light Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Office Bldg Light Summer Design Day",
            "sunday_schedule_day_name": "Office Bldg Light Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Office Bldg Light Default Schedule",
            "tuesday_schedule_day_name": "Office Bldg Light Default Schedule",
            "wednesday_schedule_day_name": "Office Bldg Light Default Schedule",
            "winterdesignday_schedule_day_name": "Office Bldg Light Winter Design Day"
        },
        "Office Infil Quarter On Week Rule - Jan1-Jan4": {
            "customday1_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "customday2_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "friday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "holiday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "monday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "saturday_schedule_day_name": "Office Infil Quarter On Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Office Infil Quarter On Summer Design Day",
            "sunday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "thursday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "tuesday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "wednesday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "winterdesignday_schedule_day_name": "Office Infil Quarter On Winter Design Day"
        },
        "Office Infil Quarter On Week Rule - Jan5-Dec31": {
            "customday1_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "customday2_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "friday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "holiday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "monday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "saturday_schedule_day_name": "Office Infil Quarter On Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Office Infil Quarter On Summer Design Day",
            "sunday_schedule_day_name": "Office Infil Quarter On Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "tuesday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "wednesday_schedule_day_name": "Office Infil Quarter On Default Schedule",
            "winterdesignday_schedule_day_name": "Office Infil Quarter On Winter Design Day"
        },
        "Office Misc Occ Week Rule - Jan1-Jan4": {
            "customday1_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "customday2_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "friday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "holiday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "monday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "saturday_schedule_day_name": "Office Bldg Occ Rule 2 Day Schedule 1",
            "summerdesignday_schedule_day_name": "Office Bldg Occ Summer Design Day 1",
            "sunday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "thursday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "tuesday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "wednesday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "winterdesignday_schedule_day_name": "Office Bldg Occ Winter Design Day 1"
        },
        "Office Misc Occ Week Rule - Jan5-Dec31": {
            "customday1_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "customday2_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "friday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "holiday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "monday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "saturday_schedule_day_name": "Office Bldg Occ Rule 2 Day Schedule 1",
            "summerdesignday_schedule_day_name": "Office Bldg Occ Summer Design Day 1",
            "sunday_schedule_day_name": "Office Bldg Occ Rule 1 Day Schedule 1",
            "thursday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "tuesday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "wednesday_schedule_day_name": "Office Bldg Occ Default Schedule 1",
            "winterdesignday_schedule_day_name": "Office Bldg Occ Winter Design Day 1"
        },
        "Office Work Occ Week Rule - Jan1-Jan4": {
            "customday1_schedule_day_name": "Office Bldg Occ Default Schedule",
            "customday2_schedule_day_name": "Office Bldg Occ Default Schedule",
            "friday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "holiday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "monday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "saturday_schedule_day_name": "Office Bldg Occ Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Office Bldg Occ Summer Design Day",
            "sunday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "thursday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "tuesday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "wednesday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "winterdesignday_schedule_day_name": "Office Bldg Occ Winter Design Day"
        },
        "Office Work Occ Week Rule - Jan5-Dec31": {
            "customday1_schedule_day_name": "Office Bldg Occ Default Schedule",
            "customday2_schedule_day_name": "Office Bldg Occ Default Schedule",
            "friday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "holiday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "monday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "saturday_schedule_day_name": "Office Bldg Occ Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Office Bldg Occ Summer Design Day",
            "sunday_schedule_day_name": "Office Bldg Occ Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "tuesday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "wednesday_schedule_day_name": "Office Bldg Occ Default Schedule",
            "winterdesignday_schedule_day_name": "Office Bldg Occ Winter Design Day"
        },
        "Small Office Activity Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Small Office Activity Default Schedule",
            "customday2_schedule_day_name": "Small Office Activity Default Schedule",
            "friday_schedule_day_name": "Small Office Activity Default Schedule",
            "holiday_schedule_day_name": "Small Office Activity Default Schedule",
            "monday_schedule_day_name": "Small Office Activity Default Schedule",
            "saturday_schedule_day_name": "Small Office Activity Default Schedule",
            "summerdesignday_schedule_day_name": "Small Office Activity Summer Design Day",
            "sunday_schedule_day_name": "Small Office Activity Default Schedule",
            "thursday_schedule_day_name": "Small Office Activity Default Schedule",
            "tuesday_schedule_day_name": "Small Office Activity Default Schedule",
            "wednesday_schedule_day_name": "Small Office Activity Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office Activity Winter Design Day"
        },
        "Small Office Bldg Equip Week Rule - Jan1-Jan4": {
            "customday1_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "customday2_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "friday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "holiday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "monday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "saturday_schedule_day_name": "Small Office Bldg Equip Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Small Office Bldg Equip Summer Design Day",
            "sunday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "thursday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "tuesday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "wednesday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office Bldg Equip Winter Design Day"
        },
        "Small Office Bldg Equip Week Rule - Jan5-Dec31": {
            "customday1_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "customday2_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "friday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "holiday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "monday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "saturday_schedule_day_name": "Small Office Bldg Equip Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Small Office Bldg Equip Summer Design Day",
            "sunday_schedule_day_name": "Small Office Bldg Equip Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "tuesday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "wednesday_schedule_day_name": "Small Office Bldg Equip Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office Bldg Equip Winter Design Day"
        },
        "Small Office Bldg Occ Week Rule - Jan1-Jan4": {
            "customday1_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "customday2_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "friday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "holiday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "monday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "saturday_schedule_day_name": "Small Office Bldg Occ Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Small Office Bldg Occ Summer Design Day",
            "sunday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "thursday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "tuesday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "wednesday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office Bldg Occ Winter Design Day"
        },
        "Small Office Bldg Occ Week Rule - Jan5-Dec31": {
            "customday1_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "customday2_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "friday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "holiday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "monday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "saturday_schedule_day_name": "Small Office Bldg Occ Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Small Office Bldg Occ Summer Design Day",
            "sunday_schedule_day_name": "Small Office Bldg Occ Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "tuesday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "wednesday_schedule_day_name": "Small Office Bldg Occ Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office Bldg Occ Winter Design Day"
        },
        "Small Office ClgSetp Week Rule - Jan1-Jan4": {
            "customday1_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "customday2_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "friday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "holiday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "monday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "saturday_schedule_day_name": "Small Office ClgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Small Office ClgSetp Summer Design Day",
            "sunday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "thursday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "tuesday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "wednesday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office ClgSetp Winter Design Day"
        },
        "Small Office ClgSetp Week Rule - Jan5-Dec31": {
            "customday1_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "customday2_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "friday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "holiday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "monday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "saturday_schedule_day_name": "Small Office ClgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Small Office ClgSetp Summer Design Day",
            "sunday_schedule_day_name": "Small Office ClgSetp Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "tuesday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "wednesday_schedule_day_name": "Small Office ClgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office ClgSetp Winter Design Day"
        },
        "Small Office HtgSetp Week Rule - Jan1-Jan4": {
            "customday1_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "customday2_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "friday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "holiday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "monday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "saturday_schedule_day_name": "Small Office HtgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Small Office HtgSetp Summer Design Day",
            "sunday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "thursday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "tuesday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "wednesday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office HtgSetp Winter Design Day"
        },
        "Small Office HtgSetp Week Rule - Jan5-Dec31": {
            "customday1_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "customday2_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "friday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "holiday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "monday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "saturday_schedule_day_name": "Small Office HtgSetp Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Small Office HtgSetp Summer Design Day",
            "sunday_schedule_day_name": "Small Office HtgSetp Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "tuesday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "wednesday_schedule_day_name": "Small Office HtgSetp Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office HtgSetp Winter Design Day"
        },
        "Small Office Infil Quarter On Week Rule - Jan1-Jan4": {
            "customday1_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "customday2_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "friday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "holiday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "monday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "saturday_schedule_day_name": "Small Office Infil Quarter On Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Small Office Infil Quarter On Summer Design Day",
            "sunday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "thursday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "tuesday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "wednesday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office Infil Quarter On Winter Design Day"
        },
        "Small Office Infil Quarter On Week Rule - Jan5-Dec31": {
            "customday1_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "customday2_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "friday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "holiday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "monday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "saturday_schedule_day_name": "Small Office Infil Quarter On Rule 2 Day Schedule",
            "summerdesignday_schedule_day_name": "Small Office Infil Quarter On Summer Design Day",
            "sunday_schedule_day_name": "Small Office Infil Quarter On Rule 1 Day Schedule",
            "thursday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "tuesday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "wednesday_schedule_day_name": "Small Office Infil Quarter On Default Schedule",
            "winterdesignday_schedule_day_name": "Small Office Infil Quarter On Winter Design Day"
        }
    },
    "Schedule:Year": {
        "Large Office Activity": {
            "schedule_type_limits_name": "ActivityLevel 5",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office Activity Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Large Office Bldg Equip": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 4,
                    "end_month": 1,
                    "schedule_week_name": "Large Office Bldg Equip Week Rule - Jan1-Jan4",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office Bldg Equip Week Rule - Jan5-Dec31",
                    "start_day": 5,
                    "start_month": 1
                }
            ]
        },
        "Large Office Bldg Light": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 4,
                    "end_month": 1,
                    "schedule_week_name": "Large Office Bldg Light Week Rule - Jan1-Jan4",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office Bldg Light Week Rule - Jan5-Dec31",
                    "start_day": 5,
                    "start_month": 1
                }
            ]
        },
        "Large Office Bldg Occ": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 4,
                    "end_month": 1,
                    "schedule_week_name": "Large Office Bldg Occ Week Rule - Jan1-Jan4",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office Bldg Occ Week Rule - Jan5-Dec31",
                    "start_day": 5,
                    "start_month": 1
                }
            ]
        },
        "Large Office ClgSetp": {
            "schedule_type_limits_name": "Temperature 5",
            "schedule_weeks": [
                {
                    "end_day": 4,
                    "end_month": 1,
                    "schedule_week_name": "Large Office ClgSetp Week Rule - Jan1-Jan4",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office ClgSetp Week Rule - Jan5-Dec31",
                    "start_day": 5,
                    "start_month": 1
                }
            ]
        },
        "Large Office HtgSetp": {
            "schedule_type_limits_name": "Temperature 3",
            "schedule_weeks": [
                {
                    "end_day": 4,
                    "end_month": 1,
                    "schedule_week_name": "Large Office HtgSetp Week Rule - Jan1-Jan4",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office HtgSetp Week Rule - Jan5-Dec31",
                    "start_day": 5,
                    "start_month": 1
                }
            ]
        },
        "Large Office Infil Quarter On": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 4,
                    "end_month": 1,
                    "schedule_week_name": "Large Office Infil Quarter On Week Rule - Jan1-Jan4",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Large Office Infil Quarter On Week Rule - Jan5-Dec31",
                    "start_day": 5,
                    "start_month": 1
                }
            ]
        },
        "Medium Office Activity": {
            "schedule_type_limits_name": "ActivityLevel 13",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Medium Office Activity Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Medium Office Bldg Equip": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 4,
                    "end_month": 1,
                    "schedule_week_name": "Medium Office Bldg Equip Week Rule - Jan1-Jan4",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Medium Office Bldg Equip Week Rule - Jan5-Dec31",
                    "start_day": 5,
                    "start_month": 1
                }
            ]
        },
        "Medium Office Bldg Occ": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 4,
                    "end_month": 1,
                    "schedule_week_name": "Medium Office Bldg Occ Week Rule - Jan1-Jan4",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Medium Office Bldg Occ Week Rule - Jan5-Dec31",
                    "start_day": 5,
                    "start_month": 1
                }
            ]
        },
        "Medium Office ClgSetp": {
            "schedule_type_limits_name": "Temperature 37",
            "schedule_weeks": [
                {
                    "end_day": 4,
                    "end_month": 1,
                    "schedule_week_name": "Medium Office ClgSetp Week Rule - Jan1-Jan4",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Medium Office ClgSetp Week Rule - Jan5-Dec31",
                    "start_day": 5,
                    "start_month": 1
                }
            ]
        },
        "Medium Office HtgSetp": {
            "schedule_type_limits_name": "Temperature 36",
            "schedule_weeks": [
                {
                    "end_day": 4,
                    "end_month": 1,
                    "schedule_week_name": "Medium Office HtgSetp Week Rule - Jan1-Jan4",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Medium Office HtgSetp Week Rule - Jan5-Dec31",
                    "start_day": 5,
                    "start_month": 1
                }
            ]
        },
        "Medium Office Infil Quarter On": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 4,
                    "end_month": 1,
                    "schedule_week_name": "Medium Office Infil Quarter On Week Rule - Jan1-Jan4",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Medium Office Infil Quarter On Week Rule - Jan5-Dec31",
                    "start_day": 5,
                    "start_month": 1
                }
            ]
        },
        "Office Activity": {
            "schedule_type_limits_name": "ActivityLevel",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Activity Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Office Bldg Equip": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 4,
                    "end_month": 1,
                    "schedule_week_name": "Office Bldg Equip Week Rule - Jan1-Jan4",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Bldg Equip Week Rule - Jan5-Dec31",
                    "start_day": 5,
                    "start_month": 1
                }
            ]
        },
        "Office Bldg Light": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 4,
                    "end_month": 1,
                    "schedule_week_name": "Office Bldg Light Week Rule - Jan1-Jan4",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Bldg Light Week Rule - Jan5-Dec31",
                    "start_day": 5,
                    "start_month": 1
                }
            ]
        },
        "Office Infil Quarter On": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 4,
                    "end_month": 1,
                    "schedule_week_name": "Office Infil Quarter On Week Rule - Jan1-Jan4",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Infil Quarter On Week Rule - Jan5-Dec31",
                    "start_day": 5,
                    "start_month": 1
                }
            ]
        },
        "Office Misc Occ": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 4,
                    "end_month": 1,
                    "schedule_week_name": "Office Misc Occ Week Rule - Jan1-Jan4",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Misc Occ Week Rule - Jan5-Dec31",
                    "start_day": 5,
                    "start_month": 1
                }
            ]
        },
        "Office Work Occ": {
            "schedule_type_limits_name": "Fraction",
            "schedule_weeks": [
                {
                    "end_day": 4,
                    "end_month": 1,
                    "schedule_week_name": "Office Work Occ Week Rule - Jan1-Jan4",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Office Work Occ Week Rule - Jan5-Dec31",
                    "start_day": 5,
                    "start_month": 1
                }
            ]
        },
        "Small Office Activity": {
            "schedule_type_limits_name": "ActivityLevel 12",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office Activity Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Small Office Bldg Equip": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 4,
                    "end_month": 1,
                    "schedule_week_name": "Small Office Bldg Equip Week Rule - Jan1-Jan4",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office Bldg Equip Week Rule - Jan5-Dec31",
                    "start_day": 5,
                    "start_month": 1
                }
            ]
        },
        "Small Office Bldg Occ": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 4,
                    "end_month": 1,
                    "schedule_week_name": "Small Office Bldg Occ Week Rule - Jan1-Jan4",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office Bldg Occ Week Rule - Jan5-Dec31",
                    "start_day": 5,
                    "start_month": 1
                }
            ]
        },
        "Small Office ClgSetp": {
            "schedule_type_limits_name": "Temperature 4",
            "schedule_weeks": [
                {
                    "end_day": 4,
                    "end_month": 1,
                    "schedule_week_name": "Small Office ClgSetp Week Rule - Jan1-Jan4",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office ClgSetp Week Rule - Jan5-Dec31",
                    "start_day": 5,
                    "start_month": 1
                }
            ]
        },
        "Small Office HtgSetp": {
            "schedule_type_limits_name": "Temperature 11",
            "schedule_weeks": [
                {
                    "end_day": 4,
                    "end_month": 1,
                    "schedule_week_name": "Small Office HtgSetp Week Rule - Jan1-Jan4",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office HtgSetp Week Rule - Jan5-Dec31",
                    "start_day": 5,
                    "start_month": 1
                }
            ]
        },
        "Small Office Infil Quarter On": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 4,
                    "end_month": 1,
                    "schedule_week_name": "Small Office Infil Quarter On Week Rule - Jan1-Jan4",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Small Office Infil Quarter On Week Rule - Jan5-Dec31",
                    "start_day": 5,
                    "start_month": 1
                }
            ]
        }
    },
    "ScheduleTypeLimits": {
        "ActivityLevel": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "ActivityLevel 5": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "ActivityLevel 12": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "ActivityLevel 13": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "Always On Discrete Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "Fraction": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Fractional": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Temperature 3": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 4": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 5": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 11": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 36": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 37": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "disable_self_shading_from_shading_zone_groups_to_other_zones": "No",
            "disable_self_shading_within_shading_zone_groups": "No",
            "maximum_figures_in_shadow_overlap_calculations": 15000,
            "output_external_shading_calculation_results": "No",
            "pixel_counting_resolution": 512,
            "polygon_clipping_algorithm": "SutherlandHodgman",
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 20,
            "shading_calculation_update_frequency_method": "Periodic",
            "sky_diffuse_modeling_algorithm": "SimpleSkyDiffuseModeling"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "No",
            "do_zone_sizing_calculation": "No",
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:Location": {
        "CA_PALO-ALTO-AP": {
            "elevation": 2,
            "latitude": 37.47,
            "longitude": 122.12,
            "time_zone": -8
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.15,
            "heating_sizing_factor": 1.25
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "22.2"
        }
    },
    "WindowMaterial:Blind": {
        "Window Material Blind 1": {
            "back_side_slat_beam_solar_reflectance": 0.5,
            "back_side_slat_beam_visible_reflectance": 0.5,
            "back_side_slat_diffuse_solar_reflectance": 0.5,
            "back_side_slat_diffuse_visible_reflectance": 0.5,
            "back_side_slat_infrared_hemispherical_emissivity": 0.9,
            "blind_bottom_opening_multiplier": 0.5,
            "blind_left_side_opening_multiplier": 0.5,
            "blind_right_side_opening_multiplier": 0.5,
            "blind_to_glass_distance": 0.05,
            "blind_top_opening_multiplier": 0.5,
            "front_side_slat_beam_solar_reflectance": 0.5,
            "front_side_slat_beam_visible_reflectance": 0.5,
            "front_side_slat_diffuse_solar_reflectance": 0.5,
            "front_side_slat_diffuse_visible_reflectance": 0.5,
            "front_side_slat_infrared_hemispherical_emissivity": 0.9,
            "maximum_slat_angle": 180,
            "minimum_slat_angle": 0,
            "slat_angle": 45,
            "slat_beam_solar_transmittance": 0,
            "slat_beam_visible_transmittance": 0,
            "slat_conductivity": 221,
            "slat_diffuse_solar_transmittance": 0,
            "slat_diffuse_visible_transmittance": 0,
            "slat_infrared_hemispherical_transmittance": 0,
            "slat_orientation": "Horizontal",
            "slat_separation": 0.01875,
            "slat_thickness": 0.001,
            "slat_width": 0.025
        }
    },
    "WindowMaterial:Glazing": {
        "Clear 3mm": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 0.9,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.837,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.898
        },
        "Theoretical Glass [167]": {
            "back_side_infrared_hemispherical_emissivity": 0.985,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 2.1073,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.985,
            "front_side_solar_reflectance_at_normal_incidence": 0.7126,
            "front_side_visible_reflectance_at_normal_incidence": 0.6988,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.2374,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.2512
        },
        "Theoretical Glass [197]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 0.0415,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.7151,
            "front_side_visible_reflectance_at_normal_incidence": 0.6988,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.2349,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.2512
        },
        "Theoretical Glass [202]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 0.0192,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.7175,
            "front_side_visible_reflectance_at_normal_incidence": 0.6308,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.2325,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.3192
        },
        "Theoretical Glass [207]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 0.0133,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.6189,
            "front_side_visible_reflectance_at_normal_incidence": 0.51,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.3311,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.44
        },
        "Theoretical Glass [216]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 0.0133,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.5699,
            "front_side_visible_reflectance_at_normal_incidence": 0.4421,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.3801,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.5079
        },
        "Theoretical Glass [221]": {
            "back_side_infrared_hemispherical_emissivity": 0.9,
            "back_side_solar_reflectance_at_normal_incidence": 0,
            "back_side_visible_reflectance_at_normal_incidence": 0,
            "conductivity": 0.0089,
            "dirt_correction_factor_for_solar_and_visible_transmittance": 1,
            "front_side_infrared_hemispherical_emissivity": 0.9,
            "front_side_solar_reflectance_at_normal_incidence": 0.5204,
            "front_side_visible_reflectance_at_normal_incidence": 0.4997,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_diffusing": "No",
            "solar_transmittance_at_normal_incidence": 0.4296,
            "thickness": 0.00299999999999999,
            "visible_transmittance_at_normal_incidence": 0.4503
        }
    },
    "WindowProperty:FrameAndDivider": {
        "Window Property Frame And Divider 1": {
            "divider_conductance": 0,
            "divider_inside_projection": 0,
            "divider_outside_projection": 0,
            "divider_solar_absorptance": 0,
            "divider_thermal_hemispherical_emissivity": 0.9,
            "divider_type": "DividedLite",
            "divider_visible_absorptance": 0,
            "divider_width": 0,
            "frame_inside_projection": 0.05081016,
            "frame_outside_projection": 0.05081016,
            "frame_solar_absorptance": 0.7,
            "frame_thermal_hemispherical_emissivity": 0.9,
            "frame_visible_absorptance": 0.7,
            "frame_width": 0.05081016,
            "inside_reveal_depth": 0,
            "inside_reveal_solar_absorptance": 0,
            "inside_sill_depth": 0,
            "inside_sill_solar_absorptance": 0,
            "nfrc_product_type_for_assembly_calculations": "CurtainWall",
            "number_of_horizontal_dividers": 0,
            "number_of_vertical_dividers": 0,
            "outside_reveal_solar_absorptance": 0,
            "ratio_of_divider_edge_glass_conductance_to_center_of_glass_conductance": 1,
            "ratio_of_frame_edge_glass_conductance_to_center_of_glass_conductance": 1
        }
    },
    "Zone": {
        "EastZone": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 0,
            "z_origin": 0
        },
        "NorthZone": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 3.65,
            "z_origin": 0
        },
        "WestZone": {
            "direction_of_relative_north": 0,
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 4.65,
            "y_origin": 0,
            "z_origin": 0
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "189.1-2009 - Office - OpenOffice - CZ4-8 Infiltration": {
            "design_flow_rate_calculation_method": "Flow/ExteriorArea",
            "flow_rate_per_exterior_surface_area": 0.000226568,
            "schedule_name": "Office Infil Quarter On",
            "zone_or_zonelist_or_space_or_spacelist_name": "189.1-2009 - Office - OpenOffice - CZ4-8"
        }
    },
    "ZoneList": {
        "189.1-2009 - Office - OpenOffice - CZ4-8": {
            "zones": [
                {
                    "zone_name": "EastZone"
                },
                {
                    "zone_name": "NorthZone"
                },
                {
                    "zone_name": "WestZone"
                }
            ]
        }
    }
}