AirflowNetwork:MultiZone:Component:DetailedOpening,
  SliderWindow,
  0.001,
  0.667,
  NonPivoted,
  0.0,
  2,
  0.0,
  0.61,
  0.0,
  1.0,
  0.0,
  1.0,
  0.61,
  0.5,
  1.0,
  0.0;

AirflowNetwork:MultiZone:Surface,
  EastZone_Door,
  SliderWindow,
  ,
  1;

AirflowNetwork:MultiZone:Surface,
  EastZone_Window,
  SliderWindow,
  ,
  1;

AirflowNetwork:MultiZone:Surface,
  NorthZone_EastDoor,
  SliderWindow,
  ,
  1;

AirflowNetwork:MultiZone:Surface,
  NorthZone_WestDoor,
  SliderWindow,
  ,
  1;

AirflowNetwork:MultiZone:Surface,
  WestZone_Door,
  SliderWindow,
  ,
  1;

AirflowNetwork:MultiZone:Surface,
  WestZone_Window,
  SliderWindow,
  ,
  1;

AirflowNetwork:MultiZone:Zone,
  EastZone,
  Constant,
  ,
  ,
  ,
  ,
  ,
  ,
  Always Closed Schedule,
  Standard;

AirflowNetwork:MultiZone:Zone,
  NorthZone,
  Constant,
  ,
  ,
  ,
  ,
  ,
  ,
  Always Closed Schedule,
  Standard;

AirflowNetwork:MultiZone:Zone,
  WestZone,
  Constant,
  ,
  ,
  ,
  ,
  ,
  ,
  Always Closed Schedule,
  Standard;

AirflowNetwork:SimulationControl,
  AFN_SimulationControl_1,
  MultizoneWithoutDistribution,
  SurfaceAverageCalculation,
  OpeningHeight,
  LowRise,
  500,
  ZeroNodePressures,
  0.00001,
  0.000001,
  -0.5,
  90,
  0.4;

Building,
  Single Sided Demo Building,
  0.0,
  Suburbs,
  0.04,
  0.4,
  FullInteriorAndExterior,
  25,
  6;

BuildingSurface:Detailed,
  EastZone_BottomWall,
  Floor,
  Interior Floor,
  WestZone,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  4.65,
  3.65,
  0.0,
  4.65,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  3.65,
  0.0;

BuildingSurface:Detailed,
  EastZone_EastWall,
  Wall,
  Interior Wall,
  WestZone,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  4.65,
  0.0,
  3.66,
  4.65,
  0.0,
  0.0,
  4.65,
  3.65,
  0.0,
  4.65,
  3.65,
  3.66;

BuildingSurface:Detailed,
  EastZone_NorthWall,
  Wall,
  Interior Wall,
  WestZone,
  ,
  Surface,
  NorthZone_SouthEastWall,
  NoSun,
  NoWind,
  ,
  ,
  4.65,
  3.65,
  3.66,
  4.65,
  3.65,
  0.0,
  0.0,
  3.65,
  0.0,
  0.0,
  3.65,
  3.66;

BuildingSurface:Detailed,
  EastZone_SouthWall,
  Wall,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5,
  WestZone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  0.0,
  0.0,
  3.66,
  0.0,
  0.0,
  0.0,
  4.65,
  0.0,
  0.0,
  4.65,
  0.0,
  3.66;

BuildingSurface:Detailed,
  EastZone_TopWall,
  Roof,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,
  WestZone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  4.65,
  0.0,
  3.66,
  4.65,
  3.65,
  3.66,
  0.0,
  3.65,
  3.66,
  0.0,
  0.0,
  3.66;

BuildingSurface:Detailed,
  EastZone_WestWall,
  Wall,
  Interior Wall,
  WestZone,
  ,
  Surface,
  WestZone_EastWall,
  NoSun,
  NoWind,
  ,
  ,
  0.0,
  3.65,
  3.66,
  0.0,
  3.65,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  3.66;

BuildingSurface:Detailed,
  NorthZone_BottomWall,
  Floor,
  Interior Floor,
  NorthZone,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  9.3,
  3.65,
  0.0,
  9.3,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  3.65,
  0.0;

BuildingSurface:Detailed,
  NorthZone_EastWall,
  Wall,
  Interior Wall,
  NorthZone,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  9.3,
  0.0,
  3.66,
  9.3,
  0.0,
  0.0,
  9.3,
  3.65,
  0.0,
  9.3,
  3.65,
  3.66;

BuildingSurface:Detailed,
  NorthZone_NorthWall,
  Wall,
  Interior Wall,
  NorthZone,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  9.3,
  3.65,
  3.66,
  9.3,
  3.65,
  0.0,
  0.0,
  3.65,
  0.0,
  0.0,
  3.65,
  3.66;

BuildingSurface:Detailed,
  NorthZone_SouthEastWall,
  Wall,
  Interior Wall,
  NorthZone,
  ,
  Surface,
  EastZone_NorthWall,
  NoSun,
  NoWind,
  ,
  ,
  4.65,
  0.0,
  3.66,
  4.65,
  0.0,
  0.0,
  9.3,
  0.0,
  0.0,
  9.3,
  0.0,
  3.66;

BuildingSurface:Detailed,
  NorthZone_SouthWestWall,
  Wall,
  Interior Wall,
  NorthZone,
  ,
  Surface,
  WestZone_NorthWall,
  NoSun,
  NoWind,
  ,
  ,
  0.0,
  0.0,
  3.66,
  0.0,
  0.0,
  0.0,
  4.65,
  0.0,
  0.0,
  4.65,
  0.0,
  3.66;

BuildingSurface:Detailed,
  NorthZone_TopWall,
  Roof,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,
  NorthZone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  9.3,
  0.0,
  3.66,
  9.3,
  3.65,
  3.66,
  0.0,
  3.65,
  3.66,
  0.0,
  0.0,
  3.66;

BuildingSurface:Detailed,
  NorthZone_WestWall,
  Wall,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5,
  NorthZone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  0.0,
  3.65,
  3.66,
  0.0,
  3.65,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  3.66;

BuildingSurface:Detailed,
  WestZone_BottomWall,
  Floor,
  Interior Floor,
  EastZone,
  ,
  Adiabatic,
  ,
  NoSun,
  NoWind,
  ,
  ,
  4.65,
  3.65,
  0.0,
  4.65,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  3.65,
  0.0;

BuildingSurface:Detailed,
  WestZone_EastWall,
  Wall,
  Interior Wall,
  EastZone,
  ,
  Surface,
  EastZone_WestWall,
  NoSun,
  NoWind,
  ,
  ,
  4.65,
  0.0,
  3.66,
  4.65,
  0.0,
  0.0,
  4.65,
  3.65,
  0.0,
  4.65,
  3.65,
  3.66;

BuildingSurface:Detailed,
  WestZone_NorthWall,
  Wall,
  Interior Wall,
  EastZone,
  ,
  Surface,
  NorthZone_SouthWestWall,
  NoSun,
  NoWind,
  ,
  ,
  4.65,
  3.65,
  3.66,
  4.65,
  3.65,
  0.0,
  0.0,
  3.65,
  0.0,
  0.0,
  3.65,
  3.66;

BuildingSurface:Detailed,
  WestZone_SouthWall,
  Wall,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5,
  EastZone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  0.0,
  0.0,
  3.66,
  0.0,
  0.0,
  0.0,
  4.65,
  0.0,
  0.0,
  4.65,
  0.0,
  3.66;

BuildingSurface:Detailed,
  WestZone_TopWall,
  Roof,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,
  EastZone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  4.65,
  0.0,
  3.66,
  4.65,
  3.65,
  3.66,
  0.0,
  3.65,
  3.66,
  0.0,
  0.0,
  3.66;

BuildingSurface:Detailed,
  WestZone_WestWall,
  Wall,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5,
  EastZone,
  ,
  Outdoors,
  ,
  SunExposed,
  WindExposed,
  ,
  ,
  0.0,
  3.65,
  3.66,
  0.0,
  3.65,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  0.0,
  3.66;

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1,
  Roof Membrane,
  Roof Insulation [18],
  Metal Decking;

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5,
  Roof Membrane,
  Roof Insulation [21],
  Metal Decking;

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8,
  Roof Membrane,
  Roof Insulation [26],
  Metal Decking;

Construction,
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6,
  Metal Roofing,
  Roof Insulation [25],
  Metal Decking;

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1,
  1IN Stucco,
  8IN Concrete HW,
  Wall Insulation [31],
  1/2IN Gypsum;

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2,
  1IN Stucco,
  8IN Concrete HW,
  Wall Insulation [35],
  1/2IN Gypsum;

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3,
  1IN Stucco,
  8IN Concrete HW,
  Wall Insulation [36],
  1/2IN Gypsum;

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4,
  1IN Stucco,
  8IN Concrete HW,
  Wall Insulation [37],
  1/2IN Gypsum;

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5,
  1IN Stucco,
  8IN Concrete HW,
  Wall Insulation [40],
  1/2IN Gypsum;

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6,
  1IN Stucco,
  8IN Concrete HW,
  Wall Insulation [42],
  1/2IN Gypsum;

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8,
  1IN Stucco,
  8IN Concrete HW,
  Wall Insulation [44],
  1/2IN Gypsum;

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1,
  Theoretical Glass [167];

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2,
  Theoretical Glass [197];

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3,
  Theoretical Glass [202];

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,
  Theoretical Glass [207];

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6,
  Theoretical Glass [216];

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8,
  Theoretical Glass [221];

Construction,
  ExtSlabCarpet 4in ClimateZone 1-8,
  MAT-CC05 4 HW CONCRETE,
  CP02 CARPET PAD;

Construction,
  Exterior Door,
  F08 Metal surface,
  I01 25mm insulation board;

Construction,
  Interior Ceiling,
  M11 100mm lightweight concrete,
  F05 Ceiling air space resistance,
  F16 Acoustic tile;

Construction,
  Interior Door,
  G05 25mm wood;

Construction,
  Interior Floor,
  F16 Acoustic tile,
  F05 Ceiling air space resistance,
  M11 100mm lightweight concrete;

Construction,
  Interior Floor 1,
  F16 Acoustic tile,
  F05 Ceiling air space resistance,
  M11 100mm lightweight concrete;

Construction,
  Interior Partition,
  G05 25mm wood;

Construction,
  Interior Wall,
  G01a 19mm gypsum board,
  F04 Wall air space resistance,
  G01a 19mm gypsum board;

Construction,
  Interior Window,
  Clear 3mm;

FenestrationSurface:Detailed,
  EastZone_Door,
  Door,
  Interior Door,
  EastZone_NorthWall,
  NorthZone_EastDoor,
  ,
  ,
  ,
  ,
  2.4,
  3.65,
  2.3,
  2.4,
  3.65,
  0,
  1.5,
  3.65,
  0,
  1.5,
  3.65,
  2.3;

FenestrationSurface:Detailed,
  EastZone_Window,
  Window,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,
  EastZone_SouthWall,
  ,
  ,
  ,
  ,
  ,
  0.65,
  0,
  3.05,
  0.65,
  0,
  1.55,
  2.15,
  0,
  1.55,
  2.15,
  0,
  3.05;

FenestrationSurface:Detailed,
  NorthZone_EastDoor,
  Door,
  Interior Door,
  NorthZone_SouthEastWall,
  EastZone_Door,
  ,
  ,
  ,
  ,
  6.15,
  0,
  2.3,
  6.15,
  0,
  0,
  7.05,
  0,
  0,
  7.05,
  0,
  2.3;

FenestrationSurface:Detailed,
  NorthZone_WestDoor,
  Door,
  Interior Door,
  NorthZone_SouthWestWall,
  WestZone_Door,
  ,
  ,
  ,
  ,
  2.25,
  0,
  2.3,
  2.25,
  0,
  0,
  3.15,
  0,
  0,
  3.15,
  0,
  2.3;

FenestrationSurface:Detailed,
  WestZone_Door,
  Door,
  Interior Door,
  WestZone_NorthWall,
  NorthZone_WestDoor,
  ,
  ,
  ,
  ,
  3.15,
  3.65,
  2.3,
  3.15,
  3.65,
  0,
  2.25,
  3.65,
  0,
  2.25,
  3.65,
  2.3;

FenestrationSurface:Detailed,
  WestZone_Window,
  Window,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5,
  WestZone_SouthWall,
  ,
  ,
  ,
  ,
  ,
  2.5,
  0,
  3.05,
  2.5,
  0,
  1.55,
  4,
  0,
  1.55,
  4,
  0,
  3.05;

GlobalGeometryRules,
  UpperLeftCorner,
  Counterclockwise,
  Relative,
  Relative,
  Relative;

Material,
  1/2IN Gypsum,
  Smooth,
  0.0127,
  0.16,
  784.9,
  830.000000000001,
  0.9,
  0.4,
  0.4;

Material,
  1IN Stucco,
  Smooth,
  0.0253,
  0.691799999999999,
  1858,
  836.999999999999,
  0.9,
  0.92,
  0.92;

Material,
  8IN Concrete HW,
  MediumRough,
  0.2033,
  1.72959999999999,
  2242.99999999999,
  836.999999999999,
  0.9,
  0.65,
  0.65;

Material,
  F08 Metal surface,
  Smooth,
  0.0008,
  45.2800000000001,
  7823.99999999999,
  500,
  0.9,
  0.7,
  0.7;

Material,
  F16 Acoustic tile,
  MediumSmooth,
  0.0191,
  0.06,
  368,
  590.000000000002,
  0.9,
  0.3,
  0.3;

Material,
  G01a 19mm gypsum board,
  MediumSmooth,
  0.019,
  0.16,
  800,
  1090,
  0.9,
  0.4,
  0.4;

Material,
  G05 25mm wood,
  MediumSmooth,
  0.0254,
  0.15,
  608,
  1630,
  0.9,
  0.5,
  0.5;

Material,
  I01 25mm insulation board,
  MediumRough,
  0.0254,
  0.03,
  43,
  1210,
  0.9,
  0.6,
  0.6;

Material,
  M11 100mm lightweight concrete,
  MediumRough,
  0.1016,
  0.53,
  1280,
  840.000000000002,
  0.9,
  0.5,
  0.5;

Material,
  MAT-CC05 4 HW CONCRETE,
  Rough,
  0.1016,
  1.311,
  2240,
  836.800000000001,
  0.9,
  0.85,
  0.85;

Material,
  Metal Decking,
  MediumSmooth,
  0.0015,
  45.006,
  7680,
  418.4,
  0.9,
  0.6,
  0.6;

Material,
  Metal Roofing,
  MediumSmooth,
  0.0015,
  45.006,
  7680,
  418.4,
  0.9,
  0.6,
  0.6;

Material,
  Roof Insulation [18],
  MediumRough,
  0.1693,
  0.049,
  265,
  836.800000000001,
  0.9,
  0.7,
  0.7;

Material,
  Roof Insulation [21],
  MediumRough,
  0.2105,
  0.049,
  265,
  836.800000000001,
  0.9,
  0.7,
  0.7;

Material,
  Roof Insulation [25],
  MediumRough,
  0.263,
  0.049,
  265,
  836.800000000001,
  0.9,
  0.7,
  0.7;

Material,
  Roof Insulation [26],
  MediumRough,
  0.2941,
  0.049,
  265,
  836.800000000001,
  0.9,
  0.7,
  0.7;

Material,
  Roof Membrane,
  VeryRough,
  0.0095,
  0.16,
  1121.29,
  1460,
  0.9,
  0.7,
  0.7;

Material,
  Wall Insulation [31],
  MediumRough,
  0.0337000000000001,
  0.0432,
  91,
  836.999999999999,
  0.9,
  0.5,
  0.5;

Material,
  Wall Insulation [35],
  MediumRough,
  0.0452,
  0.0432,
  91,
  836.999999999999,
  0.9,
  0.5,
  0.5;

Material,
  Wall Insulation [36],
  MediumRough,
  0.0565999999999999,
  0.0432,
  91,
  836.999999999999,
  0.9,
  0.5,
  0.5;

Material,
  Wall Insulation [37],
  MediumRough,
  0.0680999999999999,
  0.0432,
  91,
  836.999999999999,
  0.9,
  0.5,
  0.5;

Material,
  Wall Insulation [40],
  MediumRough,
  0.0793999999999999,
  0.0432,
  91,
  836.999999999999,
  0.9,
  0.5,
  0.5;

Material,
  Wall Insulation [42],
  MediumRough,
  0.0913999999999999,
  0.0432,
  91,
  836.999999999999,
  0.9,
  0.5,
  0.5;

Material,
  Wall Insulation [44],
  MediumRough,
  0.1104,
  0.0432,
  91,
  836.999999999999,
  0.9,
  0.5,
  0.5;

Material:AirGap,
  F04 Wall air space resistance,
  0.15;

Material:AirGap,
  F05 Ceiling air space resistance,
  0.18;

Material:NoMass,
  CP02 CARPET PAD,
  Smooth,
  0.1,
  0.9,
  0.8,
  0.8;

Output:SQLite,
  SimpleAndTabular;

Output:Surfaces:Drawing,
  DXF;

Output:Table:SummaryReports,
  AnnualBuildingUtilityPerformanceSummary,
  EnvelopeSummary;

Output:Variable,
  *,
  Site Outdoor Air Drybulb Temperature,
  Timestep;

Output:Variable,
  *,
  Site Wind Speed,
  Timestep;

Output:Variable,
  *,
  Site Wind Direction,
  Timestep;

Output:Variable,
  *,
  Zone Mean Air Temperature,
  Timestep;

Output:Variable,
  *,
  AFN Linkage Node 1 to Node 2 Pressure Difference,
  Timestep;

Output:Variable,
  South_Zone_South_Wall_Right_Window,
  AFN Linkage Node 1 to Node 2 Mass Flow Rate,
  Timestep;

Output:Variable,
  South_Zone_South_Wall_Right_Window,
  AFN Linkage Node 2 to Node 1 Mass Flow Rate,
  Timestep;

Output:Variable,
  South_Zone_South_Wall_Left_Window,
  AFN Linkage Node 1 to Node 2 Mass Flow Rate,
  Timestep;

Output:Variable,
  South_Zone_South_Wall_Left_Window,
  AFN Linkage Node 2 to Node 1 Mass Flow Rate,
  Timestep;

Output:Variable,
  North_Zone_North_Wall_Right_Window,
  AFN Linkage Node 1 to Node 2 Mass Flow Rate,
  Timestep;

Output:Variable,
  North_Zone_North_Wall_Right_Window,
  AFN Linkage Node 2 to Node 1 Mass Flow Rate,
  Timestep;

Output:Variable,
  North_Zone_North_Wall_Left_Window,
  AFN Linkage Node 1 to Node 2 Mass Flow Rate,
  Timestep;

Output:Variable,
  North_Zone_North_Wall_Left_Window,
  AFN Linkage Node 2 to Node 1 Mass Flow Rate,
  Timestep;

Output:VariableDictionary,
  IDF;

OutputControl:Table:Style,
  HTML;

RunPeriod,
  RunPeriod1,
  1,
  1,
  2017,
  12,
  31,
  2017,
  ,
  Yes,
  Yes,
  No,
  Yes,
  Yes;

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,
  1st Sunday in November;

RunPeriodControl:SpecialDays,
  Christmas,
  December 25,
  1,
  Holiday;

RunPeriodControl:SpecialDays,
  Columbus Day,
  2nd Monday in October,
  1,
  Holiday;

RunPeriodControl:SpecialDays,
  Independence Day,
  July 4,
  1,
  Holiday;

RunPeriodControl:SpecialDays,
  Labor Day,
  1st Monday in September,
  1,
  Holiday;

RunPeriodControl:SpecialDays,
  MLK Day,
  3rd Monday in January,
  1,
  Holiday;

RunPeriodControl:SpecialDays,
  Memorial Day,
  Last Monday in May,
  1,
  Holiday;

RunPeriodControl:SpecialDays,
  New Years Day,
  January 1,
  1,
  Holiday;

RunPeriodControl:SpecialDays,
  Presidents Day,
  3rd Monday in February,
  1,
  Holiday;

RunPeriodControl:SpecialDays,
  Thanksgiving,
  4th Thursday in November,
  1,
  Holiday;

RunPeriodControl:SpecialDays,
  Veterans Day,
  November 11,
  1,
  Holiday;

Schedule:Compact,
  Always Closed Schedule,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 13:00,
  0.0,
  Until: 24:00,
  0.0;

Schedule:Compact,
  Always Off,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.0;

Schedule:Compact,
  Always On,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Cooling Setpoint Schedule,
  Temperature,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 06:00,
  30.0,
  Until: 22:00,
  24.0,
  Until: 24:00,
  30.0,
  For: Saturday,
  Until: 06:00,
  30.0,
  Until: 18:00,
  24.0,
  Until: 24:00,
  30.0,
  For WinterDesignDay,
  Until: 24:00,
  30.0,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  30.0;

Schedule:Compact,
  Heating Setpoint Schedule,
  Temperature,
  Through: 12/31,
  For: Weekdays,
  Until: 05:00,
  15.6,
  Until: 19:00,
  21.0,
  Until: 24:00,
  15.6,
  For SummerDesignDay,
  Until: 24:00,
  15.6,
  For: Saturday,
  Until: 06:00,
  15.6,
  Until: 17:00,
  21.0,
  Until: 24:00,
  15.6,
  For: WinterDesignDay,
  Until: 24:00,
  21.0,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  15.6;

Schedule:Compact,
  Hours of Operation Schedule,
  On/Off,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 06:00,
  0.0,
  Until: 22:00,
  1.0,
  Until: 24:00,
  0.0,
  For: Saturday WinterDesignDay,
  Until: 06:00,
  0.0,
  Until: 18:00,
  1.0,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  0.0;

Schedule:Compact,
  Infiltration Half On Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 06:00,
  1.0,
  Until: 22:00,
  0.5,
  Until: 24:00,
  1.0,
  For: Saturday WinterDesignDay,
  Until: 06:00,
  1.0,
  Until: 18:00,
  0.5,
  Until: 24:00,
  1.0,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Infiltration Quarter On Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 06:00,
  1.0,
  Until: 22:00,
  0.25,
  Until: 24:00,
  1.0,
  For: Saturday WinterDesignDay,
  Until: 06:00,
  1.0,
  Until: 18:00,
  0.25,
  Until: 24:00,
  1.0,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Infiltration Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 06:00,
  1.0,
  Until: 22:00,
  0.0,
  Until: 24:00,
  1.0,
  For: Saturday WinterDesignDay,
  Until: 06:00,
  1.0,
  Until: 18:00,
  0.0,
  Until: 24:00,
  1.0,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Office Activity Schedule,
  Any Number,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  120.0;

Schedule:Compact,
  Office Clothing Schedule,
  Any Number,
  Through: 04/30,
  For: AllDays,
  Until: 24:00,
  1.0,
  Through: 09/30,
  For: AllDays,
  Until: 24:00,
  0.5,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  1.0;

Schedule:Compact,
  Office Equipment Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 08:00,
  0.4,
  Until: 12:00,
  0.9,
  Until: 13:00,
  0.8,
  Until: 17:00,
  0.9,
  Until: 18:00,
  0.5,
  Until: 24:00,
  0.4,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: Saturday,
  Until: 06:00,
  0.3,
  Until: 08:00,
  0.4,
  Until: 12:00,
  0.5,
  Until: 17:00,
  0.35,
  Until: 24:00,
  0.3,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  0.3;

Schedule:Compact,
  Office Lights Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 05:00,
  0.05,
  Until: 07:00,
  0.1,
  Until: 08:00,
  0.3,
  Until: 17:00,
  0.9,
  Until: 18:00,
  0.5,
  Until: 20:00,
  0.3,
  Until: 22:00,
  0.2,
  Until: 23:00,
  0.1,
  Until: 24:00,
  0.05,
  For: SummerDesignDay,
  Until: 24:00,
  1.0,
  For: Saturday,
  Until: 06:00,
  0.05,
  Until: 08:00,
  0.1,
  Until: 12:00,
  0.3,
  Until: 17:00,
  0.15,
  Until: 24:00,
  0.05,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 24:00,
  0.05;

Schedule:Compact,
  Office Occupancy Schedule,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 06:00,
  0.0,
  Until: 07:00,
  0.1,
  Until: 08:00,
  0.2,
  Until: 12:00,
  0.95,
  Until: 13:00,
  0.5,
  Until: 17:00,
  0.95,
  Until: 18:00,
  0.3,
  Until: 20:00,
  0.1,
  Until: 24:00,
  0.05,
  For: SummerDesignDay,
  Until: 06:00,
  0.0,
  Until: 22:00,
  1.0,
  Until: 24:00,
  0.05,
  For: Saturday,
  Until: 06:00,
  0.0,
  Until: 08:00,
  0.1,
  Until: 12:00,
  0.3,
  Until: 17:00,
  0.1,
  Until: 19:00,
  0.0,
  Until: 24:00,
  0.0,
  For: WinterDesignDay,
  Until: 24:00,
  0.0,
  For: Sunday Holidays AllOtherDays,
  Until: 06:00,
  0.0,
  Until: 18:00,
  0.0,
  Until: 24:00,
  0.0;

Schedule:Compact,
  Office Work Eff. Schedule,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 24:00,
  0.0;

ScheduleTypeLimits,
  Any Number;

ScheduleTypeLimits,
  Control Type,
  0,
  4,
  Discrete;

ScheduleTypeLimits,
  Fraction,
  0.0,
  1.0,
  Continuous;

ScheduleTypeLimits,
  Humidity,
  10,
  90,
  Continuous;

ScheduleTypeLimits,
  Number;

ScheduleTypeLimits,
  On/Off,
  0,
  1,
  Discrete;

ScheduleTypeLimits,
  Temperature,
  -60,
  200,
  Continuous;

SimulationControl,
  No,
  No,
  No,
  Yes,
  No,
  No,
  1;

Site:GroundTemperature:BuildingSurface,
  19.905,
  19.922,
  19.91,
  19.932,
  19.949,
  20.038,
  20.327,
  20.062,
  20.443,
  20.088,
  19.986,
  19.948;

Site:Location,
  San Francisco Intl Ap_CA_USA Design_Conditions,
  37.62,
  -122.4,
  -8.0,
  2.0;

SizingPeriod:DesignDay,
  SAN_FRANCISCO Ann Clg 1% Condns DB=>MWB,
  9,
  21,
  SummerDesignDay,
  25.6,
  9,
  ,
  ,
  WetBulb,
  16.6,
  ,
  ,
  ,
  ,
  101265.0,
  5.8,
  310,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  1.0;

SizingPeriod:DesignDay,
  SAN_FRANCISCO Ann Htg 99% Condns DB,
  1,
  21,
  WinterDesignDay,
  4.4,
  0.0,
  ,
  ,
  WetBulb,
  4.4,
  ,
  ,
  ,
  ,
  101265.0,
  2.4,
  140,
  No,
  No,
  No,
  ASHRAEClearSky,
  ,
  ,
  ,
  ,
  0.0;

Timestep,
  4;

Version,
  22.2;

WindowMaterial:Glazing,
  Clear 3mm,
  SpectralAverage,
  ,
  0.00299999999999999,
  0.837,
  0.075,
  0,
  0.898,
  0.081,
  0,
  0,
  0.84,
  0.84,
  0.9,
  1,
  No;

WindowMaterial:Glazing,
  Theoretical Glass [167],
  SpectralAverage,
  ,
  0.00299999999999999,
  0.2374,
  0.7126,
  0,
  0.2512,
  0.6988,
  0,
  0,
  0.985,
  0.985,
  2.1073,
  1,
  No;

WindowMaterial:Glazing,
  Theoretical Glass [197],
  SpectralAverage,
  ,
  0.00299999999999999,
  0.2349,
  0.7151,
  0,
  0.2512,
  0.6988,
  0,
  0,
  0.9,
  0.9,
  0.0415,
  1,
  No;

WindowMaterial:Glazing,
  Theoretical Glass [202],
  SpectralAverage,
  ,
  0.00299999999999999,
  0.2325,
  0.7175,
  0,
  0.3192,
  0.6308,
  0,
  0,
  0.9,
  0.9,
  0.0192,
  1,
  No;

WindowMaterial:Glazing,
  Theoretical Glass [207],
  SpectralAverage,
  ,
  0.00299999999999999,
  0.3311,
  0.6189,
  0,
  0.44,
  0.51,
  0,
  0,
  0.9,
  0.9,
  0.0133,
  1,
  No;

WindowMaterial:Glazing,
  Theoretical Glass [216],
  SpectralAverage,
  ,
  0.00299999999999999,
  0.3801,
  0.5699,
  0,
  0.5079,
  0.4421,
  0,
  0,
  0.9,
  0.9,
  0.0133,
  1,
  No;

WindowMaterial:Glazing,
  Theoretical Glass [221],
  SpectralAverage,
  ,
  0.00299999999999999,
  0.4296,
  0.5204,
  0,
  0.4503,
  0.4997,
  0,
  0,
  0.9,
  0.9,
  0.0089,
  1,
  No;

Zone,
  EastZone,
  0,
  0,
  0,
  0,
  ,
  1,
  ,
  ,
  ,
  ,
  ,
  Yes;

Zone,
  NorthZone,
  0,
  0,
  3.65,
  0,
  ,
  1,
  ,
  ,
  ,
  ,
  ,
  Yes;

Zone,
  WestZone,
  0,
  4.65,
  0,
  0,
  ,
  1,
  ,
  ,
  ,
  ,
  ,
  Yes;

